
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
      
        <link rel="prev" href="../../model-checker/">
      
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.1">
    
    
      
        <title>NASA Protocol Notes - ESPHome Samsung HVAC Wiki</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.484c7ddc.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    <body dir="ltr">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#protocol-notes" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="ESPHome Samsung HVAC Wiki" class="md-header__button md-logo" aria-label="ESPHome Samsung HVAC Wiki" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            ESPHome Samsung HVAC Wiki
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              NASA Protocol Notes
            
          </span>
        </div>
      </div>
    </div>
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



  

<nav class="md-nav md-nav--primary md-nav--integrated" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="ESPHome Samsung HVAC Wiki" class="md-nav__button md-logo" aria-label="ESPHome Samsung HVAC Wiki" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    ESPHome Samsung HVAC Wiki
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Project Overview
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Project Overview
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Features-Overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Features Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Configuration and Setup
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Configuration and Setup
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Hardware-Installation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Hardware Installation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Software-Installation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Software Installation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Compatibility/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Compatibility
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Installation-Guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Installation Guide
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Advanced Information
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Advanced Information
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Troubleshooting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Troubleshooting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Development/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Development
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../NASA-vs-NonNASA-Protocols/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    NASA vs NonNASA Protocols
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Blueprints-and-Integrations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Blueprints and Integrations
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Community & Credits
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Community & Credits
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Frequently-Asked-Questions-%28FAQ%29/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FAQ
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../Credits-and-Contributors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Credits and Contributors
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Tools
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tools
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../model-checker/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Model Checker
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" checked>
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Protocol
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Protocol
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    NASA Protocol Notes
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    NASA Protocol Notes
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#scope-disclaimer" class="md-nav__link">
    <span class="md-ellipsis">
      
        Scope &amp; disclaimer
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#sources" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sources
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#packet-structure" class="md-nav__link">
    <span class="md-ellipsis">
      
        Packet Structure
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#notes" class="md-nav__link">
    <span class="md-ellipsis">
      
        Notes
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#message-numbers" class="md-nav__link">
    <span class="md-ellipsis">
      
        Message Numbers
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#parsing-information" class="md-nav__link">
    <span class="md-ellipsis">
      
        Parsing information
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="protocol-notes">Protocol Notes<a class="headerlink" href="#protocol-notes" title="Permanent link">&para;</a></h1>
<p>This document collects notes about the Samsung S-Net / NASA serial protocol as used by this project.
It is primarily based on community research and reverse-engineering work captured in issue https://github.com/omerfaruk-aran/esphome_samsung_hvac_bus/issues/28 of this repository, plus publicly archived documentation from the former MyEHS wiki.</p>
<p>Huge thanks to everyone who originally documented and shared protocol details, traces, and tooling insights. This project would not be possible without that collective effort.</p>
<h2 id="scope-disclaimer">Scope &amp; disclaimer<a class="headerlink" href="#scope-disclaimer" title="Permanent link">&para;</a></h2>
<ul>
<li><strong>Not official Samsung documentation.</strong> The protocol details below are derived from community sources, service tooling, and observed traffic on real systems.</li>
<li><strong>S-Net evolves.</strong> This library also implements message patterns seen on newer S-Net revisions that (at the time of writing) are not comprehensively documented in public resources.</li>
<li>The goal of this document is to provide a <strong>practical reference</strong> for packet parsing/encoding and for understanding the field layout used throughout the codebase.</li>
</ul>
<h2 id="sources">Sources<a class="headerlink" href="#sources" title="Permanent link">&para;</a></h2>
<p>Information was compiled from:
- Research notes in issue https://github.com/omerfaruk-aran/esphome_samsung_hvac_bus/issues/28 (repository discussions, captures, and findings)
- Archived MyEHS “NASA Protocol” documentation (via the Wayback Machine)(https://web.archive.org/web/20240330070335/https://wiki.myehs.eu/wiki/NASA_Protocol)
- Service software artifacts (e.g., NASA.prc from SNET Pro distributions)
- Open-sourced WiFiKit references (e.g., NasaConst.java)</p>
<h2 id="packet-structure">Packet Structure<a class="headerlink" href="#packet-structure" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Byte #</th>
<th>Description</th>
<th>Value</th>
<th>Note</th>
</tr>
</thead>
<tbody>
<tr>
<td>0</td>
<td>Packet Start</td>
<td><code>0x32</code></td>
<td></td>
</tr>
<tr>
<td>1, 2</td>
<td>Packet Size</td>
<td>16-bit</td>
<td><code>(int)data[2]; size + 2 == data.size();</code></td>
</tr>
<tr>
<td>3</td>
<td>Source Address Class</td>
<td>Address Class Enum</td>
<td>Outdoor = <code>0x10</code>, HTU = <code>0x11</code>, Indoor = <code>0x20</code>, ERV = <code>0x30</code>, Diffuser = <code>0x35</code>, MCU = <code>0x38</code>, RMC = <code>0x40</code>, WiredRemote = <code>0x50</code>, PIM = <code>0x58</code>, SIM = <code>0x59</code>, Peak = <code>0x5A</code>, PowerDivider = <code>0x5B</code>, etc.</td>
</tr>
<tr>
<td>4</td>
<td>Source Channel</td>
<td>8-bit</td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>Source Address</td>
<td>8-bit</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Destination Address Class</td>
<td>Address Class Enum</td>
<td>Same as Source Address Class</td>
</tr>
<tr>
<td>7</td>
<td>Destination Channel</td>
<td>8-bit</td>
<td></td>
</tr>
<tr>
<td>8</td>
<td>Destination Address</td>
<td>8-bit</td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Packet Information</td>
<td><code>packetInformation = ((int)data[index] &amp; 128) &gt;&gt; 7 == 1</code></td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Protocol Version</td>
<td><code>protocolVersion = (uint8_t)(((int)data[index] &amp; 96) &gt;&gt; 5);</code></td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Retry Count</td>
<td><code>retryCount = (uint8_t)(((int)data[index] &amp; 24) &gt;&gt; 3);</code></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td>Packet Type</td>
<td><code>packetType = (PacketType)(((int)data[index + 1] &amp; 240) &gt;&gt; 4);</code></td>
<td>StandBy = <code>0</code>, Normal = <code>1</code>, Gathering = <code>2</code>, Install = <code>3</code>, Download = <code>4</code></td>
</tr>
<tr>
<td>10</td>
<td>Data Type</td>
<td><code>dataType = (DataType)((int)data[index + 1] &amp; 15);</code></td>
<td>Undefined = <code>0</code>, Read = <code>1</code>, Write = <code>2</code>, Request = <code>3</code>, Notification = <code>4</code>, Response = <code>5</code>, Ack = <code>6</code>, Nack = <code>7</code></td>
</tr>
<tr>
<td>11</td>
<td>Packet Number</td>
<td>8-bit</td>
<td>Increasing packet number</td>
</tr>
<tr>
<td>12</td>
<td>Capacity (Number of Messages)</td>
<td>8-bit</td>
<td></td>
</tr>
<tr>
<td>13, 14</td>
<td>Message Number</td>
<td><code>messageNumber = (uint32_t)data[index] * 256U + (uint32_t)data[index + 1];</code></td>
<td><code>type = (MessageSetType)(((uint32_t)messageNumber &amp; 1536) &gt;&gt; 9);</code> Enum: <code>0</code> (1 byte payload), <code>1</code> (2 bytes payload), <code>2</code> (4 bytes payload), <code>3</code> (structure payload).</td>
</tr>
<tr>
<td>14 + 1, 14 + 2, …</td>
<td>Message Payload</td>
<td>(size as derived from the Message Number)</td>
<td></td>
</tr>
<tr>
<td>…</td>
<td>Iterate over Capacity</td>
<td></td>
<td>Retrieve all messages</td>
</tr>
<tr>
<td>-3, -2</td>
<td>CRC 16</td>
<td>16-bit</td>
<td><code>(int)data[data.size() - 2];</code></td>
</tr>
<tr>
<td>-1</td>
<td>Packet End</td>
<td><code>0x34</code></td>
<td></td>
</tr>
</tbody>
</table>
<h2 id="notes">Notes<a class="headerlink" href="#notes" title="Permanent link">&para;</a></h2>
<ul>
<li>The <code>Address Class Enum</code> defines the type of device or module communicating in the protocol. Examples include Outdoor (<code>0x10</code>), Indoor (<code>0x20</code>), and WiFiKit (<code>0x62</code>).</li>
<li>The <code>Packet Information</code> byte contains multiple fields, including <code>Protocol Version</code>, <code>Retry Count</code>, and other flags.</li>
<li>The <code>Message Number</code> field determines the type and size of the message payload. For example:</li>
<li>Enum = <code>0</code>: 1-byte payload.</li>
<li>Variable = <code>1</code>: 2-byte payload.</li>
<li>LongVariable = <code>2</code>: 4-byte payload.</li>
<li>Structure = <code>3</code>: All remaining bytes in the packet (minus 3 end bytes).</li>
<li>CRC16 is used for error checking, and the packet ends with a fixed byte (<code>0x34</code>).</li>
</ul>
<p>This table and notes provide a detailed breakdown of the protocol structure for easier implementation and debugging.</p>
<h2 id="message-numbers">Message Numbers<a class="headerlink" href="#message-numbers" title="Permanent link">&para;</a></h2>
<p>A complete overview of all NASA message numbers does not seem to be available. Some information can be found in file NASA.prc, which is part of the SNET Pro service software (https://s3.amazonaws.com/samsung-files/Tech_Files/SNET+Pro+and+SNET+Pro+2+Service+Software/Snet+Pro+v1.5.3.zip). Additional information is available in file NasaConst.java, which is part of the WiFiKit_Source.zip (https://opensource.samsung.com/uploadList?menuItem=home_appliances&amp;classification1=airconditioners&amp;classification2=control_solutions).</p>
<p>Below tables show the available information from these files in a concise layout:</p>
<table>
<thead>
<tr>
<th style="text-align: left;">MsgNr</th>
<th style="text-align: left;">Label (NASA.prc)</th>
<th style="text-align: left;">Label (NasaConst.java)</th>
<th style="text-align: left;">Description</th>
<th style="text-align: left;">Remarks</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: left;">0x0000</td>
<td style="text-align: left;">NASA*IM_MASTER_NOTIFY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0004</td>
<td style="text-align: left;">NASA_INSPECTION_MODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0007</td>
<td style="text-align: left;">NASA_GATHER_INFORMATION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0008</td>
<td style="text-align: left;">NASA_GATHER_INFORMATION_COUNT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000A</td>
<td style="text-align: left;">NASA_ENABLEDOWNLOAD</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000D</td>
<td style="text-align: left;">NASA_DETECTION_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000E</td>
<td style="text-align: left;">NASA_PEAK_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000F</td>
<td style="text-align: left;">NASA_PEAK_MODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0010</td>
<td style="text-align: left;">NASA_PEAK_CONTROL_PERIOD</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0011</td>
<td style="text-align: left;">NASA_POWER_MANUFACTURE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0012</td>
<td style="text-align: left;">NASA_POWER_CHANNEL1_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0013</td>
<td style="text-align: left;">NASA_POWER_CHANNEL2_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0014</td>
<td style="text-align: left;">NASA_POWER_CHANNEL3_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0015</td>
<td style="text-align: left;">NASA_POWER_CHANNEL4_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0016</td>
<td style="text-align: left;">NASA_POWER_CHANNEL5_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0017</td>
<td style="text-align: left;">NASA_POWER_CHANNEL6_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0018</td>
<td style="text-align: left;">NASA_POWER_CHANNEL7_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0019</td>
<td style="text-align: left;">NASA_POWER_CHANNEL8_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001A</td>
<td style="text-align: left;">NASA_POWER_CHANNEL1_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001B</td>
<td style="text-align: left;">NASA_POWER_CHANNEL2_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001C</td>
<td style="text-align: left;">NASA_POWER_CHANNEL3_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001D</td>
<td style="text-align: left;">NASA_POWER_CHANNEL4_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001E</td>
<td style="text-align: left;">NASA_POWER_CHANNEL5_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001F</td>
<td style="text-align: left;">NASA_POWER_CHANNEL6_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0020</td>
<td style="text-align: left;">NASA_POWER_CHANNEL7_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0021</td>
<td style="text-align: left;">NASA_POWER_CHANNEL8_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0023</td>
<td style="text-align: left;">NASA_STANDBY_MODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0025</td>
<td style="text-align: left;">ENUM_AD_MULTI_TENANT_NO</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">WiFi Kit Multi Tenant No.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0202</td>
<td style="text-align: left;">VAR_AD_ERROR_CODE1</td>
<td style="text-align: left;">NASA_ERROR_CODE1</td>
<td style="text-align: left;">Error code</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0203</td>
<td style="text-align: left;">NASA_ERROR_CODE2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0204</td>
<td style="text-align: left;">NASA_ERROR_CODE3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0205</td>
<td style="text-align: left;">NASA_ERROR_CODE4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0206</td>
<td style="text-align: left;">NASA_ERROR_CODE5</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0207</td>
<td style="text-align: left;">VAR_AD_INSTALL_NUMBER_INDOOR</td>
<td style="text-align: left;">NASA_OUTDOOR_INDOORCOUNT</td>
<td style="text-align: left;">Number of indoor units connected</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0208</td>
<td style="text-align: left;">NASA_OUTDOOR_ERVCOUNT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0209</td>
<td style="text-align: left;">NASA_OUTDOOR_EHSCOUNT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0210</td>
<td style="text-align: left;">NASA_NET_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0211</td>
<td style="text-align: left;">VAR_AD_INSTALL_NUMBER_MCU</td>
<td style="text-align: left;">NASA_OUTDOOR_MCUCOUNT</td>
<td style="text-align: left;">Number of connected MCUs</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0213</td>
<td style="text-align: left;">NASA_DEMAND_SYNC_TIME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0214</td>
<td style="text-align: left;">NASA_PEAK_TARGET_DEMAND</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0217</td>
<td style="text-align: left;">NASA_PNP_NET_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PNP only</td>
</tr>
<tr>
<td style="text-align: left;">0x0401</td>
<td style="text-align: left;">LVAR_AD_ADDRESS_MAIN</td>
<td style="text-align: left;">NASA_CONFIRM_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0402</td>
<td style="text-align: left;">LVAR_AD_ADDRESS_RMC</td>
<td style="text-align: left;">NASA_RMCADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">LogicalAnd 0xFF</td>
</tr>
<tr>
<td style="text-align: left;">0x0403</td>
<td style="text-align: left;">NASA_RANDOM_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0406</td>
<td style="text-align: left;">NASA_ALL_POWER_CONSUMPTION_SET</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Total instantaneous power consumption</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0407</td>
<td style="text-align: left;">NASA_ALL_POWER_CONSUMPTION_CUMULATIVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Total cumulative power consumption</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0408</td>
<td style="text-align: left;">LVAR_AD_ADDRESS_SETUP</td>
<td style="text-align: left;">NASA_SETUP_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0409</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_ALL</td>
<td style="text-align: left;">NASA_ALL_REMOTE_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040A</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_OPERATION_POWER</td>
<td style="text-align: left;">NASA_LEVEL_POWER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040B</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_OPERATION_MODE</td>
<td style="text-align: left;">NASA_LEVEL_OPMODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040C</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_FAN_MODE</td>
<td style="text-align: left;">NASA_LEVEL_FANSPEED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040D</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_FAN_DIRECTION</td>
<td style="text-align: left;">NASA_LEVEL_AIRSWING</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040E</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_TEMP_TARGET</td>
<td style="text-align: left;">NASA_LEVEL_SETTEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040F</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_KEEP_INDIVIDUAL_CONTROL</td>
<td style="text-align: left;">NASA_LEVEL_KEEP_ALTERNATIVE_MODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0410</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_OPERATION_MODE_ONLY</td>
<td style="text-align: left;">NASA_LEVEL_OPMODE_LIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0411</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_COOL_MODE_UPPER</td>
<td style="text-align: left;">NASA_LEVEL_COOL_HIGH_TEMP_LIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0412</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_COOL_MODE_LOWER</td>
<td style="text-align: left;">NASA_LEVEL_COOL_LOW_TEMP_LIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0413</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_HEAT_MODE_UPPER</td>
<td style="text-align: left;">NASA_LEVEL_HEAT_HIGH_TEMP_LIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0414</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_HEAT_MODE_LOWER</td>
<td style="text-align: left;">NASA_LEVEL_HEAT_LOW_TEMP_LIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0415</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_CONTACT_CONTROL</td>
<td style="text-align: left;">NASA_LEVEL_OUT_POINT_INPUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0416</td>
<td style="text-align: left;">LVAR_AD_INSTALL_LEVEL_KEY_OPERATION_INPUT</td>
<td style="text-align: left;">NASA_LEVEL_KEY_INPUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0417</td>
<td style="text-align: left;">LVAR_AD*??</td>
<td style="text-align: left;">NASA*PNP_CONFIRM_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PNP only</td>
</tr>
<tr>
<td style="text-align: left;">0x0418</td>
<td style="text-align: left;">LVAR_AD*??</td>
<td style="text-align: left;">NASA*PNP_RANDOM_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PNP only</td>
</tr>
<tr>
<td style="text-align: left;">0x0419</td>
<td style="text-align: left;">LVAR_AD*??</td>
<td style="text-align: left;">NASA*PNP_SETUP_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PNP only</td>
</tr>
<tr>
<td style="text-align: left;">0x041B</td>
<td style="text-align: left;">LVAR_AD*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041C</td>
<td style="text-align: left;">NASA*POWER_CHANNEL1_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041D</td>
<td style="text-align: left;">NASA_POWER_CHANNEL2_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041E</td>
<td style="text-align: left;">NASA_POWER_CHANNEL3_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041F</td>
<td style="text-align: left;">NASA_POWER_CHANNEL4_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0420</td>
<td style="text-align: left;">NASA_POWER_CHANNEL5_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0421</td>
<td style="text-align: left;">NASA_POWER_CHANNEL6_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0422</td>
<td style="text-align: left;">NASA_POWER_CHANNEL7_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0423</td>
<td style="text-align: left;">NASA_POWER_CHANNEL8_ELECTRIC_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0434</td>
<td style="text-align: left;">NASA_PEAK_RATIO_CURRENT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0435</td>
<td style="text-align: left;">NASA_PEAK_RATIO_POTENTIAL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0436</td>
<td style="text-align: left;">NASA_PEAK_TOTAL_POWER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0437</td>
<td style="text-align: left;">NASA_PEAK_CURRENT_TARGET_DEMAND</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0438</td>
<td style="text-align: left;">NASA_PEAK_FORCAST_DEMAND</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0439</td>
<td style="text-align: left;">NASA_PEAK_TOP_DEMAND</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043A</td>
<td style="text-align: left;">NASA_PEAK_TARGET_POWER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043B</td>
<td style="text-align: left;">NASA_POWER_CHANNEL1_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043C</td>
<td style="text-align: left;">NASA_POWER_CHANNEL2_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043D</td>
<td style="text-align: left;">NASA_POWER_CHANNEL3_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043E</td>
<td style="text-align: left;">NASA_POWER_CHANNEL4_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043F</td>
<td style="text-align: left;">NASA_POWER_CHANNEL5_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0440</td>
<td style="text-align: left;">NASA_POWER_CHANNEL6_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0441</td>
<td style="text-align: left;">NASA_POWER_CHANNEL7_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0442</td>
<td style="text-align: left;">NASA_POWER_CHANNEL8_PULSEVALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0443</td>
<td style="text-align: left;">NASA_PEAK_SYNC_TIME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0444</td>
<td style="text-align: left;">NASA_PEAK_CURRENT_DEMAND</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0445</td>
<td style="text-align: left;">NASA_PEAK_REAL_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0448</td>
<td style="text-align: left;">LVAR_AD_MCU_PORT_SETUP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0600</td>
<td style="text-align: left;">STR_AD_OPTION_BASIC</td>
<td style="text-align: left;">NASA_PRODUCT_OPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0601</td>
<td style="text-align: left;">STR_AD_OPTION_INSTALL</td>
<td style="text-align: left;">NASA_INSTALL_OPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0602</td>
<td style="text-align: left;">STR_AD_OPTION_INSTALL_2</td>
<td style="text-align: left;">NASA_INSTALLOPTION2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0603</td>
<td style="text-align: left;">STR_AD_OPTION_CYCLE</td>
<td style="text-align: left;">NASA_CYCLEOPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0604</td>
<td style="text-align: left;">NASA_PBAOPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0605</td>
<td style="text-align: left;">STR_AD_INFO_EQUIP_POSITION</td>
<td style="text-align: left;">NASA_NAME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0607</td>
<td style="text-align: left;">STR_AD_ID_SERIAL_NUMBER</td>
<td style="text-align: left;">NASA_SERIAL_NO</td>
<td style="text-align: left;">OutdoorTableSerialNumber</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0608</td>
<td style="text-align: left;">STR_AD_DBCODE_MICOM_MAIN</td>
<td style="text-align: left;">NASA_MICOM_CODE</td>
<td style="text-align: left;">OutdoorUnitMainDBCodeVersion</td>
<td style="text-align: left;">VariableAssign Identifier="dbCode"</td>
</tr>
<tr>
<td style="text-align: left;">0x060C</td>
<td style="text-align: left;">STR_AD_DBCODE_EEPROM</td>
<td style="text-align: left;">NASA_EEPROM_CODE</td>
<td style="text-align: left;">OutdoorTableEEPROMDBCodeVersion</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0613</td>
<td style="text-align: left;">NASA_SIMPIM_SYNC_DATETIME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0619</td>
<td style="text-align: left;">NASA_SIMPIM_PASSWORD</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x061A</td>
<td style="text-align: left;">STR_AD_PRODUCT_MODEL_NAME</td>
<td style="text-align: left;">NASA_PRODUCT_MODEL_NAME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x061C</td>
<td style="text-align: left;">STR_AD_PRODUCT_MAC_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">WiFi Kit MAC Address</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x061F</td>
<td style="text-align: left;">STR_AD_ID_MODEL_NAME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Model Name</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2000</td>
<td style="text-align: left;">NASA_IM_MASTER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2001</td>
<td style="text-align: left;">NASA_CHANGE_POLAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2002</td>
<td style="text-align: left;">NASA_ADDRESSING_ASSIGN_CONFIRM_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2003</td>
<td style="text-align: left;">NASA_ADDRESSING</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2004</td>
<td style="text-align: left;">ENUM_NM*?</td>
<td style="text-align: left;">NASA*PNP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2006</td>
<td style="text-align: left;">NASA_CHANGE_CONTROL_NETWORK_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2007</td>
<td style="text-align: left;">NASA_CHANGE_SET_NETWORK_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2008</td>
<td style="text-align: left;">NASA_CHANGE_LOCAL_NETWORK_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2009</td>
<td style="text-align: left;">NASA_CHANGE_MODULE_NETWORK_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x200A</td>
<td style="text-align: left;">NASA_CHANGE_ALL_NETWORK_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x200F</td>
<td style="text-align: left;">ENUM_NM_NETWORK_POSITINON_LAYER</td>
<td style="text-align: left;">NASA_LAYER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Enumeration Type</td>
</tr>
<tr>
<td style="text-align: left;">0x2010</td>
<td style="text-align: left;">ENUM_NM_NETWORK_TRACKING_STATE</td>
<td style="text-align: left;">NASA_TRACKING_RESULT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2012</td>
<td style="text-align: left;">ENUM_NM*?</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2017</td>
<td style="text-align: left;">NASA*COMMU_MICOM_LED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2018</td>
<td style="text-align: left;">NASA_COMMU_MICOM_BUTTON</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22F7</td>
<td style="text-align: left;">VAR_NM*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x22F9</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FA</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x22FB</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x22FC</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x22FD</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x22FE</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x22FF</td>
<td style="text-align: left;">VAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2400</td>
<td style="text-align: left;">LVAR<em>NM</em>??</td>
<td style="text-align: left;">NASA*ALL_LAYER_DEVICE_COUNT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x2401</td>
<td style="text-align: left;">LVAR_NM*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x24FB</td>
<td style="text-align: left;">LVAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x24FC</td>
<td style="text-align: left;">LVAR<em>NM</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4000</td>
<td style="text-align: left;">ENUM*IN_OPERATION_POWER</td>
<td style="text-align: left;">NASA_POWER</td>
<td style="text-align: left;">Indoor unit power on/off</td>
<td style="text-align: left;">0 Off, 1 On, 2 On</td>
</tr>
<tr>
<td style="text-align: left;">0x4001</td>
<td style="text-align: left;">ENUM_IN_OPERATION_MODE</td>
<td style="text-align: left;">NASA_INDOOR_OPMODE</td>
<td style="text-align: left;">Indoor unit control mode</td>
<td style="text-align: left;">0 Auto, 1 Cool, 2 Dry, 3 Fan, 4 Heat, 21 Cool Storage, 24 Hot water</td>
</tr>
<tr>
<td style="text-align: left;">0x4002</td>
<td style="text-align: left;">ENUM_IN_OPERATION_MODE_REAL</td>
<td style="text-align: left;">NASA_INDOOR_REAL_OPMODE</td>
<td style="text-align: left;">Indoor unit current operation mode</td>
<td style="text-align: left;">0 Auto, 1 Cool, 2 Dry, 3 Fan, 4 Heat, 11 Auto Cool, 12 Auto Dry, 13 Auto Fan, 14 Auto Heat, 21 Cool Storage, 24 Hot water, 255 NULL mode</td>
</tr>
<tr>
<td style="text-align: left;">0x4003</td>
<td style="text-align: left;">ENUM_IN_OPERATION_VENT_POWER</td>
<td style="text-align: left;">NASA_ERV_POWER</td>
<td style="text-align: left;">Ventilation operation mode</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4004</td>
<td style="text-align: left;">ENUM_IN_OPERATION_VENT_MODE</td>
<td style="text-align: left;">NASA_ERV_OPMODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4006</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*FANSPEED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4007</td>
<td style="text-align: left;">ENUM_IN_FAN_MODE_REAL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Indoor unit current air volume</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4008</td>
<td style="text-align: left;">ENUM_IN_FAN_VENT_MODE</td>
<td style="text-align: left;">NASA_ERV_FANSPEED</td>
<td style="text-align: left;">Indoor unit current air volume</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x400F</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4010</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4011</td>
<td style="text-align: left;">ENUM*IN_LOUVER_HL_SWING</td>
<td style="text-align: left;">NASA_AIRFLOW_UPDOWN</td>
<td style="text-align: left;">Up and down wind direction setting/status</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4012</td>
<td style="text-align: left;">ENUM_IN_LOUVER_HL_PART_SWING</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Up and down wind direction setting/status</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4015</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4018</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;">NASA*USE_WIREDREMOTE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4019</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*USE_DISCHARGE_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">This value is a value that cannot be controlled by the upper controller.</td>
</tr>
<tr>
<td style="text-align: left;">0x401B</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*USE_CENTUAL_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Income from InstallOption information.</td>
</tr>
<tr>
<td style="text-align: left;">0x4023</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*USE_SPI</td>
<td style="text-align: left;">SPI ionizer (Virus Doctor) installed</td>
<td style="text-align: left;">0 on AC052RNMDKG, which has no ionizer</td>
</tr>
<tr>
<td style="text-align: left;">0x4024</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*USE_FILTER_WARNING_TIME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4025</td>
<td style="text-align: left;">NASA_FILTER_CLEAN</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4027</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*FILTER_WARNING</td>
<td style="text-align: left;">Filter warning</td>
<td style="text-align: left;">0 Off, 1 On; reset with 0x4025. Observed on AC052RNMDKG: matches the filter icon of the Samsung wired controller</td>
</tr>
<tr>
<td style="text-align: left;">0x4028</td>
<td style="text-align: left;">ENUM_IN_STATE_THERMO</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Thermo On/Off</td>
<td style="text-align: left;">0 Off, 1 On. Observed on AC052RNMDKG (heating): 1 while the unit demands heat, 0 once the set point is reached, a few minutes later (compressor minimum run time)</td>
</tr>
<tr>
<td style="text-align: left;">0x4029</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x402A</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x402B</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x402D</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x402E</td>
<td style="text-align: left;">ENUM*IN_STATE_DEFROST_MODE</td>
<td style="text-align: left;">NASA_INDOOR_DEFROST_STATUS</td>
<td style="text-align: left;">Defrost mode</td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x402F</td>
<td style="text-align: left;">ENUM_IN_MTFC</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4031</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4035</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4038</td>
<td style="text-align: left;">ENUM*IN_STATE_HUMIDITY_PERCENT</td>
<td style="text-align: left;">NASA_HUMIDITY_PERCENT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x403D</td>
<td style="text-align: left;">NASA_CONTROL_OAINTAKE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x403E</td>
<td style="text-align: left;">NASA_USE_MDS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x403F</td>
<td style="text-align: left;">NASA_CONTROL_MDS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4040</td>
<td style="text-align: left;">NASA_USE_HUMIDIFICATION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4041</td>
<td style="text-align: left;">NASA_CONTROL_HUMIDIFICATION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4042</td>
<td style="text-align: left;">NASA_CONTROL_AUTO_CLEAN</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4043</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*CONTROL_SPI</td>
<td style="text-align: left;">SPI ionizer (Virus Doctor) on/off</td>
<td style="text-align: left;">0 Off, 1 On. A unit without ionizer (0x4023 = 0) answers 0 when 1 is written</td>
</tr>
<tr>
<td style="text-align: left;">0x4045</td>
<td style="text-align: left;">NASA_USE_SILENCE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Silence mode supported</td>
<td style="text-align: left;">1 on AC052RNMDKG</td>
</tr>
<tr>
<td style="text-align: left;">0x4046</td>
<td style="text-align: left;">ENUM_IN_SILENCE</td>
<td style="text-align: left;">NASA_CONTROL_SILENCE</td>
<td style="text-align: left;">Silence mode</td>
<td style="text-align: left;">0 Off, 1 On. Readable and writable. Observed on AC052RNMDKG: used by the Quiet button of the Samsung wired controller</td>
</tr>
<tr>
<td style="text-align: left;">0x4047</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4048</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x404F</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4050</td>
<td style="text-align: left;">NASA*CONTROL_SILENCT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4051</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4059</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405B</td>
<td style="text-align: left;">NASA*USE_OUTER_COOL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405C</td>
<td style="text-align: left;">NASA_CONTROL_OUTER_COOL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405D</td>
<td style="text-align: left;">NASA_USE_DESIRED_HUMIDITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405E</td>
<td style="text-align: left;">NASA_CONTROL_DESIRED_HUMIDITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405F</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4060</td>
<td style="text-align: left;">ENUM*IN_ALTERNATIVE_MODE</td>
<td style="text-align: left;">NASA_ALTERNATIVE_MODE</td>
<td style="text-align: left;">Alternative mode (presets)</td>
<td style="text-align: left;">0 Off, 1 Sleep, 2 Quiet, 3 Fast, 6 Long reach, 7 Eco, 9 WindFree (values used by the component presets). Observed on AC052RNMDKG with a Samsung wired controller: its Sleep button is a 6 h off timer kept in the controller and leaves this at 0</td>
</tr>
<tr>
<td style="text-align: left;">0x4063</td>
<td style="text-align: left;">NASA_EHS_INDOOR_POWER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4064</td>
<td style="text-align: left;">NASA_EHS_INDOOR_OPMODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4065</td>
<td style="text-align: left;">ENUM_IN_WATER_HEATER_POWER</td>
<td style="text-align: left;">NASA_DHW_POWER</td>
<td style="text-align: left;">Water heater power</td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x4066</td>
<td style="text-align: left;">ENUM_IN_WATER_HEATER_MODE</td>
<td style="text-align: left;">NASA_DHW_OPMODE</td>
<td style="text-align: left;">Water heater mode</td>
<td style="text-align: left;">0 Eco, 1 Standard, 2 Power, 3 Force</td>
</tr>
<tr>
<td style="text-align: left;">0x4067</td>
<td style="text-align: left;">ENUM_IN_3WAY_VALVE</td>
<td style="text-align: left;">NASA_DHW_VALVE</td>
<td style="text-align: left;">Hydro_3Way</td>
<td style="text-align: left;">0 Room, 1 Tank</td>
</tr>
<tr>
<td style="text-align: left;">0x4068</td>
<td style="text-align: left;">ENUM_IN_SOLAR_PUMP</td>
<td style="text-align: left;">NASA_SOLAR_PUMP</td>
<td style="text-align: left;">Hydro_SolarPump</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4069</td>
<td style="text-align: left;">ENUM_IN_THERMOSTAT1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Hydro_ExternalThermostat</td>
<td style="text-align: left;">0 Off, 1 Cool, 2 Heat</td>
</tr>
<tr>
<td style="text-align: left;">0x406A</td>
<td style="text-align: left;">ENUM_IN_THERMOSTAT2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Hydro_ExternalThermostat2</td>
<td style="text-align: left;">0 Off, 1 Cool, 2 Heat</td>
</tr>
<tr>
<td style="text-align: left;">0x406B</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;">NASA*SMART_GRID</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406C</td>
<td style="text-align: left;">ENUM_IN_BACKUP_HEATER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Backup heater mode</td>
<td style="text-align: left;">0 Off, 1 Step 1, 2 Step 2</td>
</tr>
<tr>
<td style="text-align: left;">0x406D</td>
<td style="text-align: left;">ENUM_IN_OUTING_MODE</td>
<td style="text-align: left;">NASA_INDOOR_OUT_GOING</td>
<td style="text-align: left;">Outing mode</td>
<td style="text-align: left;">0 Off, 1 On. On AC052RNMDKG with a Samsung wired controller, Outing is handled by the controller: this message is never sent on F1/F2 and the unit does not answer it</td>
</tr>
<tr>
<td style="text-align: left;">0x406E</td>
<td style="text-align: left;">ENUM_IN_QUIET_MODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Never sent by AC052RNMDKG; the wired controller Quiet button uses 0x4046</td>
</tr>
<tr>
<td style="text-align: left;">0x406F</td>
<td style="text-align: left;">ENUM_IN_REFERENCE_EHS_TEMP</td>
<td style="text-align: left;">NASA_DHW_REFERENCE_TEMP</td>
<td style="text-align: left;">Hydro_ControlChoice_RoomTemp</td>
<td style="text-align: left;">0 Room, 1 Water out. Variable isEhsSetTempWaterOut</td>
</tr>
<tr>
<td style="text-align: left;">0x4070</td>
<td style="text-align: left;">ENUM_IN_DISCHAGE_TEMP_CONTROL</td>
<td style="text-align: left;">NASA_DISCHARGE_TEMP_ENABLE</td>
<td style="text-align: left;">0 Off, 1 On</td>
<td style="text-align: left;">(rem: "DISCHAGE" is typo in NASA.ptc)</td>
</tr>
<tr>
<td style="text-align: left;">0x4073</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4074</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4076</td>
<td style="text-align: left;">ENUM*IN_ROOM_TEMP_SENSOR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4077</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x407B</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x407D</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x407E</td>
<td style="text-align: left;">ENUM*IN_LOUVER_LR_SWING</td>
<td style="text-align: left;">NASA_AIRFLOW_LEFTRIGHT</td>
<td style="text-align: left;">Left and right wind direction settings/status</td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x4085</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4086</td>
<td style="text-align: left;">ENUM<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4087</td>
<td style="text-align: left;">ENUM*IN_BOOSTER_HEATER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Booster heater</td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x4089</td>
<td style="text-align: left;">ENUM_IN_STATE_WATER_PUMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Water pump</td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x408A</td>
<td style="text-align: left;">ENUM_IN_2WAY_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0 Off, 2 CV, 3 Boiler</td>
</tr>
<tr>
<td style="text-align: left;">0x4093</td>
<td style="text-align: left;">ENUM_IN_FSV_2041</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">FSV Water Law Type Heating</td>
<td style="text-align: left;">1 Floor, 2 FCU</td>
</tr>
<tr>
<td style="text-align: left;">0x4094</td>
<td style="text-align: left;">ENUM_IN_FSV_2081</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">FSV Water Law Type Cooling</td>
<td style="text-align: left;">1 Floor, 2 FCU</td>
</tr>
<tr>
<td style="text-align: left;">0x4095</td>
<td style="text-align: left;">ENUM_IN_FSV_2091</td>
<td style="text-align: left;">NASA_USE_THERMOSTAT1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">values 0="No" up to 4="4"</td>
</tr>
<tr>
<td style="text-align: left;">0x4096</td>
<td style="text-align: left;">ENUM_IN_FSV_2092</td>
<td style="text-align: left;">NASA_USE_THERMOSTAT2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">values 0="No" up to 4="4"</td>
</tr>
<tr>
<td style="text-align: left;">0x4097</td>
<td style="text-align: left;">ENUM_IN_FSV_3011</td>
<td style="text-align: left;">NASA_ENABLE_DHW</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">values 0="No" up to 2="2"</td>
</tr>
<tr>
<td style="text-align: left;">0x4098</td>
<td style="text-align: left;">ENUM_IN_FSV_3031</td>
<td style="text-align: left;">NASA_USE_BOOSTER_HEATER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x4099</td>
<td style="text-align: left;">ENUM_IN_FSV_3041</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0 No, 1 Yes</td>
</tr>
<tr>
<td style="text-align: left;">0x409A</td>
<td style="text-align: left;">ENUM_IN_FSV_3042</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Sunday=0, Monday=1 .. up to 7=Everyday</td>
</tr>
<tr>
<td style="text-align: left;">0x409B</td>
<td style="text-align: left;">ENUM_IN_FSV_3051</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0 No, 1 Yes</td>
</tr>
<tr>
<td style="text-align: left;">0x409C</td>
<td style="text-align: left;">ENUM_IN_FSV_3061</td>
<td style="text-align: left;">NASA_USE_DHW_THERMOSTAT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409D</td>
<td style="text-align: left;">ENUM_IN_FSV_3071</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409E</td>
<td style="text-align: left;">ENUM_IN_FSV_4011</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409F</td>
<td style="text-align: left;">ENUM_IN_FSV_4021</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A0</td>
<td style="text-align: left;">ENUM_IN_FSV_4022</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A1</td>
<td style="text-align: left;">ENUM_IN_FSV_4023</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A2</td>
<td style="text-align: left;">ENUM_IN_FSV_4031</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A3</td>
<td style="text-align: left;">ENUM_IN_FSV_4032</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A4</td>
<td style="text-align: left;">ENUM_IN_FSV_5041</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A5</td>
<td style="text-align: left;">ENUM_IN_FSV_5042</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A6</td>
<td style="text-align: left;">ENUM_IN_FSV_5043</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A7</td>
<td style="text-align: left;">ENUM_IN_FSV_5051</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40B1</td>
<td style="text-align: left;">NASA_DHW_OPMODE_SUPPORT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40B4</td>
<td style="text-align: left;">ENUM_IN_FSV_5061</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40B5</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x40BB</td>
<td style="text-align: left;">ENUM*IN_STATE_AUTO_STATIC_PRESSURE_RUNNING</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40BC</td>
<td style="text-align: left;">ENUM_IN_STATE_KEY_TAG</td>
<td style="text-align: left;">NASA_VACANCY_STATUS</td>
<td style="text-align: left;">Vacancy control</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40BD</td>
<td style="text-align: left;">ENUM_IN_EMPTY_ROOM_CONTROL_USED</td>
<td style="text-align: left;">NASA_USE_VACANCY_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C0</td>
<td style="text-align: left;">ENUM_IN_FSV_4041</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C1</td>
<td style="text-align: left;">ENUM_IN_FSV_4044</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C2</td>
<td style="text-align: left;">ENUM_IN_FSV_4051</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C3</td>
<td style="text-align: left;">ENUM_IN_FSV_4053</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C4</td>
<td style="text-align: left;">ENUM_IN_WATERPUMP_PWM_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Water pump speed</td>
<td style="text-align: left;">unit %</td>
</tr>
<tr>
<td style="text-align: left;">0x40C5</td>
<td style="text-align: left;">ENUM_IN_THERMOSTAT_WATER_HEATER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Hydro_WaterHeaterThermostat</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C6</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x40C7</td>
<td style="text-align: left;">NASA*AHUPANEL_ENTHALPY_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C8</td>
<td style="text-align: left;">NASA_AHUPANEL_DUTY_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C9</td>
<td style="text-align: left;">NASA_AHUPANEL_SUMMERNIGHT_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CA</td>
<td style="text-align: left;">NASA_AHUPANEL_CO2_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CB</td>
<td style="text-align: left;">NASA_AHUPANEL_ENERGYMANAGE_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CC</td>
<td style="text-align: left;">NASA_AHUPANEL_RA_SMOKE_DECTION_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CD</td>
<td style="text-align: left;">NASA_AHUPANEL_SA_FAN_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CE</td>
<td style="text-align: left;">NASA_AHUPANEL_RA_FAN_ONOFF_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CF</td>
<td style="text-align: left;">NASA_AHUPANEL_ERROR_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D0</td>
<td style="text-align: left;">NASA_AHUPANEL_HEATER_ONOFF_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D1</td>
<td style="text-align: left;">NASA_AHUPANEL_SA_FAN_ONOFF_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D2</td>
<td style="text-align: left;">NASA_AHUPANEL_SMOKE_DECTION_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D5</td>
<td style="text-align: left;">ENUM_IN_ENTER_ROOM_CONTROL_USED</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D6</td>
<td style="text-align: left;">ENUM_IN_ERROR_HISTORY_CLEAR_FOR_HASS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40E3</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x40E7</td>
<td style="text-align: left;">ENUM*IN_CHILLER_WATERLAW_SENSOR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">DMV Chiller Option</td>
</tr>
<tr>
<td style="text-align: left;">0x40F7</td>
<td style="text-align: left;">ENUM_IN_CHILLER_WATERLAW_ON_OFF</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40FB</td>
<td style="text-align: left;">ENUM_IN_CHILLLER_SETTING_SILENT_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40FC</td>
<td style="text-align: left;">ENUM_IN_CHILLER_SETTING_DEMAND_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4101</td>
<td style="text-align: left;">ENUM_IN_CHILLER_EXT_WATER_OUT_INPUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4102</td>
<td style="text-align: left;">ENUM_IN_STATE_FLOW_CHECK</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4103</td>
<td style="text-align: left;">ENUM_IN_WATER_VALVE_1_ON_OFF</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">FCU Kit</td>
</tr>
<tr>
<td style="text-align: left;">0x4104</td>
<td style="text-align: left;">ENUM_IN_WATER_VALVE_2_ON_OFF</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4105</td>
<td style="text-align: left;">ENUM_IN_ENTHALPY_CONTROL_STATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4107</td>
<td style="text-align: left;">ENUM_IN_FSV_5033</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4108</td>
<td style="text-align: left;">ENUM_IN_TDM_INDOOR_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x410D</td>
<td style="text-align: left;">ENUM_IN_FREE_COOLING_STATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4113</td>
<td style="text-align: left;">ENUM_IN_3WAY_VALVE_2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4117</td>
<td style="text-align: left;">ENUM_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4118</td>
<td style="text-align: left;">ENUM*IN_ROOM_TEMP_SENSOR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4119</td>
<td style="text-align: left;">ENUM*IN_OPERATION_POWER_ZONE1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411A</td>
<td style="text-align: left;">ENUM_IN_FSV_4061</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411B</td>
<td style="text-align: left;">ENUM_IN_FSV_5081</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411C</td>
<td style="text-align: left;">ENUM_IN_FSV_5091</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411D</td>
<td style="text-align: left;">ENUM_IN_FSV_5094</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411E</td>
<td style="text-align: left;">ENUM_IN_OPERATION_POWER_ZONE2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Zone2 Normal Power</td>
<td style="text-align: left;">Min = 0 Max = 1</td>
</tr>
<tr>
<td style="text-align: left;">0x4123</td>
<td style="text-align: left;">ENUM_IN_PV_CONTACT_STATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PV Control</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4124</td>
<td style="text-align: left;">ENUM_IN_SG_READY_MODE_STATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Smart Grid</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4125</td>
<td style="text-align: left;">ENUM_IN_FSV_LOAD_SAVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Min = 0 Max = 1, similar name as 0x412D in NASA.ptc</td>
</tr>
<tr>
<td style="text-align: left;">0x4127</td>
<td style="text-align: left;">ENUM_IN_FSV_2093</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Min = 1 Max = 4</td>
</tr>
<tr>
<td style="text-align: left;">0x4128</td>
<td style="text-align: left;">ENUM_IN_FSV_5022</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Min = 0 Max = 1</td>
</tr>
<tr>
<td style="text-align: left;">0x412A</td>
<td style="text-align: left;">ENUM_IN_FSV_2094</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">values 0="No" up to 4="4"</td>
</tr>
<tr>
<td style="text-align: left;">0x412D</td>
<td style="text-align: left;">ENUM_IN_FSV_LOAD_SAVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Min = 0 Max = 1, similar name as 0x4125 in NASA.ptc</td>
</tr>
<tr>
<td style="text-align: left;">0x4147</td>
<td style="text-align: left;">ENUM_IN_GAS_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4149</td>
<td style="text-align: left;">ENUM_IN_DIFFUSER_OPERATION_POWER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4201</td>
<td style="text-align: left;">VAR_IN_TEMP_TARGET_F</td>
<td style="text-align: left;">NASA_SET_TEMP</td>
<td style="text-align: left;">Indoor unit set temperature</td>
<td style="text-align: left;">if isEhsSetTempWaterOut (406F) ==1 , use value of variable waterOutSetTemp = 4247</td>
</tr>
<tr>
<td style="text-align: left;">0x4202</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4203</td>
<td style="text-align: left;">VAR*IN_TEMP_ROOM_F</td>
<td style="text-align: left;">NASA_CURRENT_TEMP</td>
<td style="text-align: left;">Room Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4204</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*MODIFIED_CURRENT_TEMP</td>
<td style="text-align: left;">Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4205</td>
<td style="text-align: left;">VAR_IN_TEMP_EVA_IN_F</td>
<td style="text-align: left;">NASA_EVA_IN_TEMP</td>
<td style="text-align: left;">Indoor Eva In Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4206</td>
<td style="text-align: left;">VAR_IN_TEMP_EVA_OUT_F</td>
<td style="text-align: left;">NASA_EVA_OUT_TEMP</td>
<td style="text-align: left;">Indoor Eva Out Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4207</td>
<td style="text-align: left;">VAR_IN_TEMP_ELECTRIC_HEATER_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Electric heater temperature value</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4208</td>
<td style="text-align: left;">NASA_EVA_INHOLE_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4209</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*SET_DISCHARGE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x420B</td>
<td style="text-align: left;">VAR_IN_TEMP_DISCHARGE</td>
<td style="text-align: left;">NASA_CURRENT_DISCHARGE</td>
<td style="text-align: left;">Indoor Discharge Temp(Duct, AHU)</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x420C</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*INDOOR_OUTER_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">same value as 0x8204 (sensor_airout) ?</td>
</tr>
<tr>
<td style="text-align: left;">0x4211</td>
<td style="text-align: left;">VAR_IN_CAPACITY_REQUEST</td>
<td style="text-align: left;">NASA_INDOOR_CAPACITY</td>
<td style="text-align: left;">Capacity</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4212</td>
<td style="text-align: left;">VAR_IN_CAPACITY_ABSOLUTE</td>
<td style="text-align: left;">NASA_INDOOR_ABSOLUTE_CAPACITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4213</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4217</td>
<td style="text-align: left;">VAR*IN_EEV_VALUE_REAL_1</td>
<td style="text-align: left;">NASA_INODDR_CURRENT_EEV1</td>
<td style="text-align: left;">Current EEV development level</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4218</td>
<td style="text-align: left;">VAR_IN_EEV_VALUE_REAL_2</td>
<td style="text-align: left;">NASA_INDOOR_CURRENT_EEV2</td>
<td style="text-align: left;">Current EEV2 development level</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4219</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*INDOOR_CURRENT_EEV3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x421A</td>
<td style="text-align: left;">NASA_INDOOR_CURRENT_EEV4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x421B</td>
<td style="text-align: left;">VAR_IN_SENSOR_CO2_PPM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">CO2 sensor detection ppm</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4220</td>
<td style="text-align: left;">NASA_INDOOR_AIRCLEANFAN_CURRENT_RPM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4229</td>
<td style="text-align: left;">VAR_IN_MODEL_INFORMATION</td>
<td style="text-align: left;">NASA_INDOOR_MODEL_INFORMATION</td>
<td style="text-align: left;">Indoor unit model information</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x422A</td>
<td style="text-align: left;">VAR_IN_TEMP_DISCHARGE_COOL_TARGET_F</td>
<td style="text-align: left;">NASA_COOL_SET_DISCHARGE</td>
<td style="text-align: left;">User limitation - Water Cooling Temperature Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x422B</td>
<td style="text-align: left;">VAR_IN_TEMP_DISCHARGE_HEAT_TARGET_F</td>
<td style="text-align: left;">NASA_HEAT_SET_DISCHARGE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4235</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_HEATER_TARGET_F</td>
<td style="text-align: left;">NASA_INDOOR_DHW_SET_TEMP</td>
<td style="text-align: left;">DHW target temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4236</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_IN_F</td>
<td style="text-align: left;">NASA_INDOOR_WATER_IN_TEMP</td>
<td style="text-align: left;">Hydro_WaterIn</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4237</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_TANK_F</td>
<td style="text-align: left;">NASA_INDOOR_DHW_CURRENT_TEMP</td>
<td style="text-align: left;">DHW tank current temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4238</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_OUT_F</td>
<td style="text-align: left;">NASA_INDOOR_WATER_OUT_TEMP</td>
<td style="text-align: left;">Hydro_WaterOut</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4239</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_OUT2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Hydro_HeaterOut</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x423E</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4247</td>
<td style="text-align: left;">VAR*IN_TEMP_WATER_OUTLET_TARGET_F</td>
<td style="text-align: left;">NASA_INDOOR_SETTEMP_WATEROUT</td>
<td style="text-align: left;">Hydro_WaterOutletTargetF variable waterOutSetTemp</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4248</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_LAW_TARGET_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x424A</td>
<td style="text-align: left;">VAR_IN_FSV_1011</td>
<td style="text-align: left;">NASA_INDOOR_COOL_MAX_SETTEMP_WATEROUT</td>
<td style="text-align: left;">User limitation - Water Cooling Temperature Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x424B</td>
<td style="text-align: left;">VAR_IN_FSV_1012</td>
<td style="text-align: left;">NASA_INDOOR_COOL_MIN_SETTEMP_WATEROUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x424C</td>
<td style="text-align: left;">VAR_IN_FSV_1021</td>
<td style="text-align: left;">NASA_INDOOR_COOL_MAX_SETTEMP_ROOM</td>
<td style="text-align: left;">User limitation - Room Cooling Temperature Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x424D</td>
<td style="text-align: left;">VAR_IN_FSV_1022</td>
<td style="text-align: left;">NASA_INDOOR_COOL_MIN_SETTEMP_ROOM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x424E</td>
<td style="text-align: left;">VAR_IN_FSV_1031</td>
<td style="text-align: left;">NASA_INDOOR_HEAT_MAX_SETTEMP_WATEROUT</td>
<td style="text-align: left;">User limitation - Water Heating Temperature Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x424F</td>
<td style="text-align: left;">VAR_IN_FSV_1032</td>
<td style="text-align: left;">NASA_INDOOR_HEAT_MIN_SETTEMP_WATEROUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4250</td>
<td style="text-align: left;">VAR_IN_FSV_1041</td>
<td style="text-align: left;">NASA_INDOOR_HEAT_MAX_SETTEMP_ROOM</td>
<td style="text-align: left;">User limitation - Room heating Temperature Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4251</td>
<td style="text-align: left;">VAR_IN_FSV_1042</td>
<td style="text-align: left;">NASA_INDOOR_HEAT_MIN_SETTEMP_ROOM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4252</td>
<td style="text-align: left;">VAR_IN_FSV_1051</td>
<td style="text-align: left;">NASA_DHW_MAX_SETTEMPLIMIT</td>
<td style="text-align: left;">User limitation - Hot Water Temperature Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4253</td>
<td style="text-align: left;">VAR_IN_FSV_1052</td>
<td style="text-align: left;">NASA_DHW_MIN_SETTEMPLIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4254</td>
<td style="text-align: left;">VAR_IN_FSV_2011</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Water Law Auto heating ambient temperature - Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4255</td>
<td style="text-align: left;">VAR_IN_FSV_2012</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4256</td>
<td style="text-align: left;">VAR_IN_FSV_2021</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Water Law (WL1-Floor) Temperature auto heating - Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4257</td>
<td style="text-align: left;">VAR_IN_FSV_2022</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4258</td>
<td style="text-align: left;">VAR_IN_FSV_2031</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Water Law (WL2-FCU) Temperature auto heating - Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4259</td>
<td style="text-align: left;">VAR_IN_FSV_2032</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x425A</td>
<td style="text-align: left;">VAR_IN_FSV_2051</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x425B</td>
<td style="text-align: left;">VAR_IN_FSV_2052</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x425C</td>
<td style="text-align: left;">VAR_IN_FSV_2061</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x425D</td>
<td style="text-align: left;">VAR_IN_FSV_2062</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x425E</td>
<td style="text-align: left;">VAR_IN_FSV_2071</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x425F</td>
<td style="text-align: left;">VAR_IN_FSV_2072</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4260</td>
<td style="text-align: left;">VAR_IN_FSV_3021</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">DHW Heating mode - Max.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4261</td>
<td style="text-align: left;">VAR_IN_FSV_3022</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4262</td>
<td style="text-align: left;">VAR_IN_FSV_3023</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">DHW Heating mode - Start</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4263</td>
<td style="text-align: left;">VAR_IN_FSV_3024</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4264</td>
<td style="text-align: left;">VAR_IN_FSV_3025</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">DHW Heating mode - DHW operation time</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4265</td>
<td style="text-align: left;">VAR_IN_FSV_3026</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4266</td>
<td style="text-align: left;">VAR_IN_FSV_3032</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">DHW Booster heater - Delayed time</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4267</td>
<td style="text-align: left;">VAR_IN_FSV_3033</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4268</td>
<td style="text-align: left;">VAR_IN_FSV_3034</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">not for EHS Mono HT Quiet</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4269</td>
<td style="text-align: left;">VAR_IN_FSV_3043</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426A</td>
<td style="text-align: left;">VAR_IN_FSV_3044</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Desinfection - Target temp.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426B</td>
<td style="text-align: left;">VAR_IN_FSV_3045</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426C</td>
<td style="text-align: left;">VAR_IN_FSV_3052</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426D</td>
<td style="text-align: left;">VAR_IN_FSV_4012</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426E</td>
<td style="text-align: left;">VAR_IN_FSV_4013</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Heating mode - Heating Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426F</td>
<td style="text-align: left;">VAR_IN_FSV_4014</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4270</td>
<td style="text-align: left;">VAR_IN_FSV_4024</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4271</td>
<td style="text-align: left;">VAR_IN_FSV_4025</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4272</td>
<td style="text-align: left;">VAR_IN_FSV_4033</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4273</td>
<td style="text-align: left;">VAR_IN_FSV_5011</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4274</td>
<td style="text-align: left;">VAR_IN_FSV_5012</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Outing mode - Room Temperature of cooling Mode</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4275</td>
<td style="text-align: left;">VAR_IN_FSV_5013</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4276</td>
<td style="text-align: left;">VAR_IN_FSV_5014</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Outing mode- Indoor heating temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4277</td>
<td style="text-align: left;">VAR_IN_FSV_5015</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4278</td>
<td style="text-align: left;">VAR_IN_FSV_5016</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4279</td>
<td style="text-align: left;">VAR_IN_FSV_5017</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427A</td>
<td style="text-align: left;">VAR_IN_FSV_5018</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Outing mode - Temperature of auto heating WL2 water</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427B</td>
<td style="text-align: left;">VAR_IN_FSV_5019</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427C</td>
<td style="text-align: left;">VAR_IN_FSV_5021</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Economic DHW mode - Temperature of hot water Tank</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427D</td>
<td style="text-align: left;">VAR_IN_FSV_5031</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427E</td>
<td style="text-align: left;">VAR_IN_FSV_5032</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427F</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_LAW_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Hydro_WaterLawTargetF</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4284</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*INDOOR_POWER_CONSUMPTION</td>
<td style="text-align: left;">Indoor unit power consumption</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4286</td>
<td style="text-align: left;">VAR_IN_FSV_4042</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4287</td>
<td style="text-align: left;">VAR_IN_FSV_4043</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4288</td>
<td style="text-align: left;">VAR_IN_FSV_4045</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4289</td>
<td style="text-align: left;">VAR_IN_FSV_4046</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x428A</td>
<td style="text-align: left;">VAR_IN_FSV_4052</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x428C</td>
<td style="text-align: left;">VAR_IN_TEMP_MIXING_VALVE_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Hydro_MixingValve</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x428D</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4290</td>
<td style="text-align: left;">VAR<em>IN</em>??</td>
<td style="text-align: left;">NASA*AHUPANEL_TARGET_HUMIDITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4291</td>
<td style="text-align: left;">NASA_AHUPANEL_OA_DAMPER_TARGET_RATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4292</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*AHUPANEL_RA_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4293</td>
<td style="text-align: left;">NASA_AHUPANEL_RA_HUMIDITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4294</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*AHUPANEL_EA_RATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4295</td>
<td style="text-align: left;">NASA_AHUPANEL_OA_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4296</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*AHUPANEL_OA_HUMIDITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4297</td>
<td style="text-align: left;">VAR_AHU_PANEL_SA_TEMP</td>
<td style="text-align: left;">NASA_AHUPANEL_SA_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4298</td>
<td style="text-align: left;">VAR_AHU_PANEL_SA_HUMIDITY</td>
<td style="text-align: left;">NASA_AHUPANEL_SA_HUMIDITY</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4299</td>
<td style="text-align: left;">NASA_AHUPANEL_STATIC_PRESSURE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429A</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*AHUPANEL_MIXING_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429B</td>
<td style="text-align: left;">NASA_AHUPANEL_MIXING_RATE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429C</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;">NASA*AHUPANEL_POINT_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429F</td>
<td style="text-align: left;">VAR_IN_FAN_CURRENT_RPM_SUCTION1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A1</td>
<td style="text-align: left;">VAR_IN_FAN_CURRENT_RPM_SUCTION2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A3</td>
<td style="text-align: left;">VAR_IN_FAN_CURRENT_RPM_SUCTION3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A5</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_AIR_COOL1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A6</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_AIR_COOL2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A7</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_ROOM_COOL1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A8</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_ROOM_COOL2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A9</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_TARGET_COOL1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42AA</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_TARGET_COOL2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42AB</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_AIR_HEAT1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42AC</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_AIR_HEAT2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42AD</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_ROOM_HEAT1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42AE</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_ROOM_HEAT2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42AF</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_TARGET_HEAT1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42B0</td>
<td style="text-align: left;">VAR_IN_TEMP_PANEL_TARGET_HEAT2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42B1</td>
<td style="text-align: left;">VAR_IN_MCC_GROUP_MODULE_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42B2</td>
<td style="text-align: left;">VAR_IN_MCC_GROUP_MAIN</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42B3</td>
<td style="text-align: left;">VAR_IN_MCC_MODULE_MAIN</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42C2</td>
<td style="text-align: left;">VAR_IN_TEMP_EVA2_IN_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Indoor Eva2 In temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42C3</td>
<td style="text-align: left;">VAR_IN_TEMP_EVA2_OUT_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Indoor Eva2 Out Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42C4</td>
<td style="text-align: left;">VAR_IN_CHILLER_PHE_IN_P</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Inlet pressure</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42C5</td>
<td style="text-align: left;">VAR_IN_CHILLER_PHE_OUT_P</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Outlet pressure</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42C9</td>
<td style="text-align: left;">VAR_IN_CHILLER_EXTERNAL_TEMPERATURE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">External sensor-Room temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CA</td>
<td style="text-align: left;">VAR_IN_MODULATING_VALVE_1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CB</td>
<td style="text-align: left;">VAR_IN_MODULATING_VALVE_2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CC</td>
<td style="text-align: left;">VAR_IN_MODULATING_FAN</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CD</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_IN2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CE</td>
<td style="text-align: left;">VAR_IN_FSV_3046</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">DHW Desinfection - Max. operation time</td>
<td style="text-align: left;">NASA Value is [minutes], not [hours]</td>
</tr>
<tr>
<td style="text-align: left;">0x42CF</td>
<td style="text-align: left;">VAR_IN_ENTHALPY_SENSOR_OUTPUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D0</td>
<td style="text-align: left;">VAR_IN_EXT_VARIABLE_DAMPER_OUTPUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D1</td>
<td style="text-align: left;">VAR_IN_DUST_SENSOR_PM10_0_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D2</td>
<td style="text-align: left;">VAR_IN_DUST_SENSOR_PM2_5_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D3</td>
<td style="text-align: left;">VAR_IN_DUST_SENSOR_PM1_0_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D4</td>
<td style="text-align: left;">VAR_IN_TEMP_ZONE2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Idiom_RoomTemp_Zone2</td>
</tr>
<tr>
<td style="text-align: left;">0x42D6</td>
<td style="text-align: left;">VAR_IN_TEMP_TARGET_ZONE2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Zone2 Room Target Set Temp.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D7</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_OUTLET_TARGET_ZONE2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Water Outlet2 Set Temp.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D8</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_OUTLET_ZONE1_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Zone1 WaterOut Temp</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D9</td>
<td style="text-align: left;">VAR_IN_TEMP_WATER_OUTLET_ZONE2_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Zone2 WaterOut Temp</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42DA</td>
<td style="text-align: left;">VAR_IN_TEMP_ZONE2 (Set)</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42DB</td>
<td style="text-align: left;">VAR_IN_FSV_5082</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42DC</td>
<td style="text-align: left;">VAR_IN_FSV_5083</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42DD</td>
<td style="text-align: left;">VAR_IN_FSV_5092</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42DE</td>
<td style="text-align: left;">VAR_IN_FSV_5093</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42E8</td>
<td style="text-align: left;">VAR_IN_FLOW_SENSOR_VOLTAGE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42E9</td>
<td style="text-align: left;">VAR_IN_FLOW_SENSOR_CALC</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Flow Sensor value</td>
<td style="text-align: left;">appears about every 90 seconds</td>
</tr>
<tr>
<td style="text-align: left;">0x42ED</td>
<td style="text-align: left;">VAR_IN_FSV_3081</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42EE</td>
<td style="text-align: left;">VAR_IN_FSV_3082</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42EF</td>
<td style="text-align: left;">VAR_IN_FSV_3083</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42F0</td>
<td style="text-align: left;">VAR_IN_FSV_5023</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42F1</td>
<td style="text-align: left;">VAR_OUT_COMP_FREQ_RATE_CONTROL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">undocumented, taken from Pyton code</td>
</tr>
<tr>
<td style="text-align: left;">0x4301</td>
<td style="text-align: left;">VAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4302</td>
<td style="text-align: left;">VAR*IN_CAPACITY_VENTILATION_REQUEST</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4401</td>
<td style="text-align: left;">LVAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4405</td>
<td style="text-align: left;">NASA*GROUPCONTROL_BIT1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4406</td>
<td style="text-align: left;">NASA_GROUPCONTROL_BIT2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4407</td>
<td style="text-align: left;">NASA_GROUPCONTROL_BIT3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x440A</td>
<td style="text-align: left;">LVAR_IN_DEVICE_STAUS_HEATPUMP_BOILER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Switch_HyrdoFlow</td>
</tr>
<tr>
<td style="text-align: left;">0x440E</td>
<td style="text-align: left;">LVAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x440F</td>
<td style="text-align: left;">LVAR<em>IN</em>??</td>
<td style="text-align: left;">NASA*ERROR_INOUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4415</td>
<td style="text-align: left;">LVAR_IN_AUTO_STATIC_PRESSURE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4418</td>
<td style="text-align: left;">LVAR_IN_EMPTY_ROOM_CONTROL_DATA</td>
<td style="text-align: left;">NASA_VACANCY_SETTING</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x441B</td>
<td style="text-align: left;">LVAR_IN_ENTER_ROOM_CONTROL_DATA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x441F</td>
<td style="text-align: left;">LVAR_IN_ETO_COOL_CONTROL_DATA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4420</td>
<td style="text-align: left;">LVAR_IN_ETO_HEAT_CONTROL_DATA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4423</td>
<td style="text-align: left;">LVAR_IN*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Minutes since installation</td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4424</td>
<td style="text-align: left;">LVAR<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Minutes active</td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x4426</td>
<td style="text-align: left;">LVAR<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Generated power last minute</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4427</td>
<td style="text-align: left;">LVAR<em>IN</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Total generated power</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4604</td>
<td style="text-align: left;">STR*IN_INSTALL_INDOOR_SETUP_INFO</td>
<td style="text-align: left;">NASA_INDOOR_ABLE_FUNCTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4608</td>
<td style="text-align: left;">NASA_INDOOR_SETTING_MIN_MAX_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4619</td>
<td style="text-align: left;">NASA_EHS_SETTING_MIN_MAX_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461A</td>
<td style="text-align: left;">NASA_EHS_FSV_SETTING_MIN_MAX_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461C</td>
<td style="text-align: left;">NASA_AHUPANEL_AHUKIT_ADDRESS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461D</td>
<td style="text-align: left;">NASA_AHUPANEL_PANEL_OPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461E</td>
<td style="text-align: left;">STR_IN_ERROR_HISTORY_FOR_HASS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8000</td>
<td style="text-align: left;">ENUM_OUT_OPERATION_SERVICE_OP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Indoor unit defrost operation steps</td>
<td style="text-align: left;">2 Heating test run, 3 Pump out, 13 Cooling test run, 14 Pump down</td>
</tr>
<tr>
<td style="text-align: left;">0x8001</td>
<td style="text-align: left;">ENUM_OUT_OPERATION_ODU_MODE</td>
<td style="text-align: left;">NASA_OUTDOOR_OPERATION_STATUS</td>
<td style="text-align: left;">Outdoor Driving Mode</td>
<td style="text-align: left;">0 OP_STOP, 1 OP_SAFETY, 2 OP_NORMAL, 3 OP_BALANCE, 4 OP_RECOVERY, 5 OP_DEICE, 6 OP_COMPDOWN, 7 OP_PROHIBIT, 8 OP_LINEJIG, 9 OP_PCBJIG, 10 OP_TEST, 11 OP_CHARGE, 12 OP_PUMPDOWN, 13 OP_PUMPOUT, 14 OP_VACCUM, 15 OP_CALORYJIG, 16 OP_PUMPDOWNSTOP, 17 OP_SUBSTOP, 18 OP_CHECKPIPE, 19 OP_CHECKREF, 20 OP_FPTJIG, 21 OP_NONSTOP_HEAT_COOL_CHANGE, 22 OP_AUTO_INSPECT, 23 OP_ELECTRIC_DISCHARGE, 24 OP_SPLIT_DEICE, 25 OP_INVETER_CHECK, 26 OP_NONSTOP_DEICE, 27 OP_REM_TEST, 28 OP_RATING, 29 OP_PC_TEST, 30 OP_PUMPDOWN_THERMOOFF, 31 OP_3PHASE_TEST, 32 OP_SMARTINSTALL_TEST, 33 OP_DEICE_PERFORMANCE_TEST, 34 OP_INVERTER_FAN_PBA_CHECK, 35 OP_AUTO_PIPE_PAIRING, 36 OP_AUTO_CHARGE</td>
</tr>
<tr>
<td style="text-align: left;">0x8002</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8003</td>
<td style="text-align: left;">ENUM*OUT_OPERATION_HEATCOOL</td>
<td style="text-align: left;">NASA_OUTDOOR_OPERATION_MODE</td>
<td style="text-align: left;">Outdoor unit cooling/heating mode</td>
<td style="text-align: left;">1 Cool, 2 Heat, 3 CoolMain, 4 HeatMain</td>
</tr>
<tr>
<td style="text-align: left;">0x8005</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x800D</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8010</td>
<td style="text-align: left;">ENUM*OUT_LOAD_COMP1</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP1_STATUS</td>
<td style="text-align: left;">Comp#1 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8011</td>
<td style="text-align: left;">ENUM_OUT_LOAD_COMP2</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP2_STATUS</td>
<td style="text-align: left;">Comp#2 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8012</td>
<td style="text-align: left;">ENUM_OUT_LOAD_COMP3</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP3_STATUS</td>
<td style="text-align: left;">Comp#3 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8013</td>
<td style="text-align: left;">ENUM_OUT_LOAD_CCH1</td>
<td style="text-align: left;">NASA_OUTDOOR_CCH1_STATUS</td>
<td style="text-align: left;">CCH1 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8014</td>
<td style="text-align: left;">ENUM_OUT_LOAD_CCH2</td>
<td style="text-align: left;">NASA_OUTDOOR_CCH2_STATUS</td>
<td style="text-align: left;">CCH2 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8015</td>
<td style="text-align: left;">NASA_OUTDOOR_CCH3_STATUS</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8016</td>
<td style="text-align: left;">NASA_OUTDOOR_ACCUMULATOR_CCH</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8017</td>
<td style="text-align: left;">ENUM_OUT_LOAD_HOTGAS</td>
<td style="text-align: left;">NASA_OUTDOOR_HOTGAS1</td>
<td style="text-align: left;">HotGas1 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8018</td>
<td style="text-align: left;">ENUM_OUT_LOAD_HOTGAS2</td>
<td style="text-align: left;">NASA_OUTDOOR_HOTGAS2</td>
<td style="text-align: left;">HotGas2 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8019</td>
<td style="text-align: left;">ENUM_OUT_LOAD_LIQUID</td>
<td style="text-align: left;">NASA_OUTDOOR_LIQUID_BYPASS_VALVE</td>
<td style="text-align: left;">Liquid On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x801A</td>
<td style="text-align: left;">ENUM_OUT_LOAD_4WAY</td>
<td style="text-align: left;">NASA_OUTDOOR_4WAY_VALVE</td>
<td style="text-align: left;">4Way On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x801F</td>
<td style="text-align: left;">ENUM_OUT_LOAD_MAINCOOL</td>
<td style="text-align: left;">NASA_OUTDOOR_MAIN_COOL_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8020</td>
<td style="text-align: left;">ENUM_OUT_LOAD_OUTEEV</td>
<td style="text-align: left;">NASA_OUTDOOR_OD_EEV_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8021</td>
<td style="text-align: left;">ENUM_OUT_LOAD_EVI_BYPASS</td>
<td style="text-align: left;">NASA_OUTDOOR_EVI_BYPASS_VALVE</td>
<td style="text-align: left;">EVI ByPass On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8022</td>
<td style="text-align: left;">ENUM_OUT_LOAD_EVI_SOL1</td>
<td style="text-align: left;">NASA_OUTDOOR_EVI_SOL1_VALVE</td>
<td style="text-align: left;">EVI Sol1 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8023</td>
<td style="text-align: left;">ENUM_OUT_LOAD_EVI_SOL2</td>
<td style="text-align: left;">NASA_OUTDOOR_EVI_SOL2_VALVE</td>
<td style="text-align: left;">EVI Sol2 On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8024</td>
<td style="text-align: left;">NASA_OUTDOOR_EVI_SOL3_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8025</td>
<td style="text-align: left;">ENUM_OUT_LOAD_GASCHARGE</td>
<td style="text-align: left;">NASA_OUTDOOR_GAS_CHARGE</td>
<td style="text-align: left;">Hot Gas Charging</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8026</td>
<td style="text-align: left;">ENUM_OUT_LOAD_WATER</td>
<td style="text-align: left;">NASA_OUTDOOR_WATER_VALVE</td>
<td style="text-align: left;">2Way Valve</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8027</td>
<td style="text-align: left;">ENUM_OUT_LOAD_PUMPOUT</td>
<td style="text-align: left;">NASA_OUTDOOR_PUMPOUT_VALVE</td>
<td style="text-align: left;">Pump Out</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x802A</td>
<td style="text-align: left;">ENUM_OUT_LOAD_4WAY2</td>
<td style="text-align: left;">NASA_OUTDOOR_4WAY2_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8031</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8032</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8033</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8034</td>
<td style="text-align: left;">ENUM*OUT_LOAD_LIQUIDTUBE</td>
<td style="text-align: left;">NASA_OUTDOOR_LIQUID_TUBE_VALVE</td>
<td style="text-align: left;">Liquid tube</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8037</td>
<td style="text-align: left;">ENUM_OUT_LOAD_ACCRETURN</td>
<td style="text-align: left;">NASA_OUTDOOR_ACCUM_RETURN_VALVE</td>
<td style="text-align: left;">ARV On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x803B</td>
<td style="text-align: left;">ENUM_OUT_LOAD_FLOW_SWITCH</td>
<td style="text-align: left;">NASA_OUTDOOR_FLOW_SWITCH</td>
<td style="text-align: left;">Flow Switch</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x803C</td>
<td style="text-align: left;">ENUM_OUT_OPERATION_AUTO_INSPECT_STEP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Automatic check step</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x803F</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8043</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8045</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8046</td>
<td style="text-align: left;">ENUM*OUT_OP_TEST_OP_COMPLETE</td>
<td style="text-align: left;">NASA_OUTDOOR_TEST_OP_COMPLETE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8047</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_SERVICEOPERATION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8048</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8049</td>
<td style="text-align: left;">ENUM*OUT_MCU_LOAD_COOL_A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">MCU</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804A</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_HEAT_A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804B</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_COOL_B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804C</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_HEAT_B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804D</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_COOL_C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804E</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_HEAT_C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804F</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_COOL_D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8050</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_HEAT_D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8051</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_COOL_E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8052</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_HEAT_E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8053</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_COOL_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8054</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_HEAT_F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8055</td>
<td style="text-align: left;">ENUM_OUT_MCU_LOAD_LIQUID</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8058</td>
<td style="text-align: left;">ENUM_OUT_MCU_PORT0_INDOOR_ADDR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8059</td>
<td style="text-align: left;">ENUM_OUT_MCU_PORT1_INDOOR_ADDR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805A</td>
<td style="text-align: left;">ENUM_OUT_MCU_PORT2_INDOOR_ADDR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805B</td>
<td style="text-align: left;">ENUM_OUT_MCU_PORT3_INDOOR_ADDR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805C</td>
<td style="text-align: left;">ENUM_OUT_MCU_PORT4_INDOOR_ADDR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805D</td>
<td style="text-align: left;">ENUM_OUT_MCU_PORT5_INDOOR_ADDR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805E</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8061</td>
<td style="text-align: left;">ENUM*OUT_DEICE_STEP_INDOOR</td>
<td style="text-align: left;">NASA_OUTDOOR_INDOOR_DEFROST_STEP</td>
<td style="text-align: left;">Indoor unit defrost operation steps</td>
<td style="text-align: left;">1 Defrost stage 1, 2 Defrost stage 2, 3 Defrost stage 3, 7 Defrost operation end stage, 255 No defrost operation</td>
</tr>
<tr>
<td style="text-align: left;">0x8062</td>
<td style="text-align: left;">NASA_OUTDOOR_LOGICAL_DEFROST_STEP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8063</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8065</td>
<td style="text-align: left;">NASA*OUTDOOR_SYSTEM_RESET</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8066</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_OPMODELIMIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8077</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8078</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8079</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x807A</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x807B</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x807C</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x807D</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x807E</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x807F</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8081</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;">NASA*OUTDOOR_EXT_CMD_OPERATION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8083</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x808C</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x808D</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x808E</td>
<td style="text-align: left;">ENUM*OUT_OP_CHECK_REF_STEP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Refrigerant amount level This is Enum in definition. But we need operation, so just consider this as variable.</td>
<td style="text-align: left;">Min = 0, Max = 8</td>
</tr>
<tr>
<td style="text-align: left;">0x808F</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8092</td>
<td style="text-align: left;">ENUM*OUT_INSTALL_ODU_COUNT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8099</td>
<td style="text-align: left;">ENUM_OUT_CONTROL_FAN_NUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Number of outdoor fans</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x809C</td>
<td style="text-align: left;">ENUM_OUT_CHECK_REF_RESULT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Refrigerant amount determination result</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x809D</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_COOLONLY_MODEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x809E</td>
<td style="text-align: left;">ENUM_OUT_LOAD_CBOX_COOLING_FAN</td>
<td style="text-align: left;">NASA_OUTDOOR_CBOX_COOLING_FAN</td>
<td style="text-align: left;">DC Fan</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A5</td>
<td style="text-align: left;">ENUM_OUT_STATE_BACKUP_OPER</td>
<td style="text-align: left;">NASA_OUTDOOR_BACKUP_OPERATION</td>
<td style="text-align: left;">Backup operation operation status On/Off</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A6</td>
<td style="text-align: left;">ENUM_OUT_STATE_COMP_PROTECT_OPER</td>
<td style="text-align: left;">NASA_OUTDOOR_COM_PROTECT_OPERATIOIN</td>
<td style="text-align: left;">Compressor protection control operation status On/Off</td>
<td style="text-align: left;">0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x80A7</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_DRED_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80A8</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A9</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80AA</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80AB</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AC</td>
<td style="text-align: left;">NASA*OUTDOOR_ACCUM_RETURN2_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AE</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AF</td>
<td style="text-align: left;">ENUM*OUT_LOAD_BASEHEATER</td>
<td style="text-align: left;">NASA_OUTDOOR_BASE_HEATER</td>
<td style="text-align: left;">Base heater On/Off state</td>
<td style="text-align: left;">for EHS 0 Off, 1 On</td>
</tr>
<tr>
<td style="text-align: left;">0x80B1</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B2</td>
<td style="text-align: left;">ENUM<em>OUT</em>??</td>
<td style="text-align: left;">NASA*OUTDOOR_CH_SWITCH_VALUE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80B4</td>
<td style="text-align: left;">ENUM_OUT_STATE_ACCUM_VALVE_ONOFF</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B6</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80B8</td>
<td style="text-align: left;">ENUM*OUT_LOAD_OIL_BYPASS1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B9</td>
<td style="text-align: left;">ENUM_OUT_LOAD_OIL_BYPASS2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80BC</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80BE</td>
<td style="text-align: left;">ENUM*OUT_OP_A2_CURRENTMODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80C1</td>
<td style="text-align: left;">ENUM_OUT_LOAD_A2A_VALVE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80CE</td>
<td style="text-align: left;">ENUM_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x80D7</td>
<td style="text-align: left;">ENUM*OUT_LOAD_PHEHEATER</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80D8</td>
<td style="text-align: left;">ENUM_OUT_EHS_WATEROUT_TYPE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">0 Default, 1 70°C</td>
</tr>
<tr>
<td style="text-align: left;">0x8200</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_OPMODE_OPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8201</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8202</td>
<td style="text-align: left;">VAR*OUT_INSTALL_COMP_NUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Number of outdoor unit compressors</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8204</td>
<td style="text-align: left;">VAR_OUT_SENSOR_AIROUT</td>
<td style="text-align: left;">NASA_OUTDOOR_OUT_TEMP</td>
<td style="text-align: left;">Outdoor temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8206</td>
<td style="text-align: left;">VAR_OUT_SENSOR_HIGHPRESS</td>
<td style="text-align: left;">NASA_OUTDOOR_HIGH_PRESS</td>
<td style="text-align: left;">High pressure</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8208</td>
<td style="text-align: left;">VAR_OUT_SENSOR_LOWPRESS</td>
<td style="text-align: left;">NASA_OUTDOOR_LOW_PRESS</td>
<td style="text-align: left;">low pressure</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x820A</td>
<td style="text-align: left;">VAR_OUT_SENSOR_DISCHARGE1</td>
<td style="text-align: left;">NASA_OUTDOOR_DISCHARGE_TEMP1</td>
<td style="text-align: left;">Discharge1 The discharge temperature in a heat pump refers to the temperature of the refrigerant as it exits the compressor and enters the condenser.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x820C</td>
<td style="text-align: left;">VAR_OUT_SENSOR_DISCHARGE2</td>
<td style="text-align: left;">NASA_OUTDOOR_DISCHARGE_TEMP2</td>
<td style="text-align: left;">Discharge2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x820E</td>
<td style="text-align: left;">VAR_OUT_SENSOR_DISCHARGE3</td>
<td style="text-align: left;">NASA_OUTDOOR_DISCHARGE_TEMP3</td>
<td style="text-align: left;">Discharge3</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8210</td>
<td style="text-align: left;">NASA_OUTDOOR_SUMPTEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8217</td>
<td style="text-align: left;">VAR_OUT_SENSOR_CT1</td>
<td style="text-align: left;">NASA_OUTDOOR_CT1</td>
<td style="text-align: left;">Compressor 1 current</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8218</td>
<td style="text-align: left;">VAR_OUT_SENSOR_CONDOUT</td>
<td style="text-align: left;">NASA_OUTDOOR_COND_OUT1</td>
<td style="text-align: left;">Main heat exchanger outlet temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x821A</td>
<td style="text-align: left;">VAR_OUT_SENSOR_SUCTION</td>
<td style="text-align: left;">NASA_OUTDOOR_SUCTION1_TEMP</td>
<td style="text-align: left;">Suction temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x821C</td>
<td style="text-align: left;">VAR_OUT_SENSOR_DOUBLETUBE</td>
<td style="text-align: left;">NASA_OUTDOOR_DOUBLE_TUBE</td>
<td style="text-align: left;">Liquid pipe temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x821E</td>
<td style="text-align: left;">VAR_OUTCD__SENSOR_EVIIN</td>
<td style="text-align: left;">NASA_OUTDOOR_EVI_IN</td>
<td style="text-align: left;">EVI IN</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8220</td>
<td style="text-align: left;">VAR_OUT_SENSOR_EVIOUT</td>
<td style="text-align: left;">NASA_OUTDOOR_EVI_OUT</td>
<td style="text-align: left;">EVI OUT</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8222</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_OLP_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8223</td>
<td style="text-align: left;">VAR_OUT_CONTROL_TARGET_DISCHARGE</td>
<td style="text-align: left;">NASA_OUTDOOR_TARGET_DISCHARGE</td>
<td style="text-align: left;">Target discharge temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8224</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Temperature</td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8225</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Temperature</td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8226</td>
<td style="text-align: left;">VAR*OUT_LOAD_FANSTEP1</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_STEP1</td>
<td style="text-align: left;">Outdoor Fan Step</td>
<td style="text-align: left;">Min 0, Max 10000</td>
</tr>
<tr>
<td style="text-align: left;">0x8227</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_FAN_STEP2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8228</td>
<td style="text-align: left;">NASA_OUTDOOR_LOADINGTIME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8229</td>
<td style="text-align: left;">VAR_OUT_LOAD_OUTEEV1</td>
<td style="text-align: left;">NASA_OUTDOOR_MAINEEV1</td>
<td style="text-align: left;">Main EEV1 An Electronic Expansion Valve, or EEV for short, is installed before the evaporator in an air handler/coil and after the condenser in a heat pump.</td>
<td style="text-align: left;">It regulates the refrigerant flow rate to control superheat at the evaporator outlet by opening and closing.</td>
</tr>
<tr>
<td style="text-align: left;">0x822A</td>
<td style="text-align: left;">VAR_OUT_LOAD_OUTEEV2</td>
<td style="text-align: left;">NASA_OUTDOOR_MAINEEV2</td>
<td style="text-align: left;">Main EEV2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822B</td>
<td style="text-align: left;">VAR_OUT_LOAD_OUTEEV3</td>
<td style="text-align: left;">NASA_OUTDOOR_MAINEEV3</td>
<td style="text-align: left;">Main EEV3</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822C</td>
<td style="text-align: left;">VAR_OUT_LOAD_OUTEEV4</td>
<td style="text-align: left;">NASA_OUTDOOR_MAINEEV4</td>
<td style="text-align: left;">Main EEV4</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822D</td>
<td style="text-align: left;">VAR_OUT_LOAD_OUTEEV5</td>
<td style="text-align: left;">NASA_OUTDOOR_MAINEEV5</td>
<td style="text-align: left;">Main EEV5</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822E</td>
<td style="text-align: left;">VAR_OUT_LOAD_EVIEEV</td>
<td style="text-align: left;">NASA_OUTDOOR_EVIEEV</td>
<td style="text-align: left;">EVI EEV</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822F</td>
<td style="text-align: left;">NASA_OUTDOOR_HREEV</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8230</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_RUNNING_SUM_CAPA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8231</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_HEATING_PERCENT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8233</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_OPERATION_CAPA_SUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 8.6 = kW</td>
</tr>
<tr>
<td style="text-align: left;">0x8234</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8235</td>
<td style="text-align: left;">VAR*OUT_ERROR_CODE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">HTU error code</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8236</td>
<td style="text-align: left;">VAR_OUT_CONTROL_ORDER_CFREQ_COMP1</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP1_ORDER_HZ</td>
<td style="text-align: left;">Instruction frequency 1</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8237</td>
<td style="text-align: left;">VAR_OUT_CONTROL_TARGET_CFREQ_COMP1</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP1_TARGET_HZ</td>
<td style="text-align: left;">Target frequency 1</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8238</td>
<td style="text-align: left;">VAR_OUT_CONTROL_CFREQ_COMP1</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP1_RUN_HZ</td>
<td style="text-align: left;">Current frequency 1</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8239</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x823B</td>
<td style="text-align: left;">VAR*OUT_SENSOR_DCLINK_VOLTAGE</td>
<td style="text-align: left;">NASA_OUTDOOR_DCLINK1_VOLT</td>
<td style="text-align: left;">DC Link1 (Inverter DC voltage input)</td>
<td style="text-align: left;">Min 0, Max 1000</td>
</tr>
<tr>
<td style="text-align: left;">0x823C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x823D</td>
<td style="text-align: left;">VAR_OUT_LOAD_FANRPM1</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_RPM1</td>
<td style="text-align: left;">Outdoor Fan1 RPM</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823E</td>
<td style="text-align: left;">VAR_OUT_LOAD_FANRPM2</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_RPM2</td>
<td style="text-align: left;">Outdoor Fan2 RPM</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823F</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_CONTROL_PRIME_UNIT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8240</td>
<td style="text-align: left;">NASA_OUTDOOR_ODU_CAPA1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">current electric capacity of outdoor unit</td>
<td style="text-align: left;">value in percent</td>
</tr>
<tr>
<td style="text-align: left;">0x8241</td>
<td style="text-align: left;">NASA_OUTDOOR_ODU_CAPA2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8243</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8244</td>
<td style="text-align: left;">NASA*OUTDOOR_OIL_RECOVERY_STEP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8245</td>
<td style="text-align: left;">NASA_OUTDOOR_OIL_BALANCE_STEP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8247</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_DEFROST_STEP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8248</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_SAFETY_START</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8249</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x824B</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x824C</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x824F</td>
<td style="text-align: left;">VAR*OUT_CONTROL_REFRIGERANTS_VOLUME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Refrigerant amount</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8254</td>
<td style="text-align: left;">VAR_OUT_SENSOR_IPM1</td>
<td style="text-align: left;">NASA_OUTDOOR_IPM_TEMP1</td>
<td style="text-align: left;">IPM1 Temperature Min -41, Max 150. The IPM is a component within the inverter system. It is responsible for converting the incoming direct current (DC) power from the power supply into alternating current (AC) power that drives the compressor motor.</td>
<td style="text-align: left;">The term "intelligent" is often used because the IPM includes sophisticated electronics and control algorithms that optimize the motor's performance.</td>
</tr>
<tr>
<td style="text-align: left;">0x8255</td>
<td style="text-align: left;">VAR_OUT_SENSOR_IPM2</td>
<td style="text-align: left;">NASA_OUTDOOR_IPM_TEMP2</td>
<td style="text-align: left;">IPM2 Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x825A</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x825B</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x825C</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x825D</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x825E</td>
<td style="text-align: left;">VAR*OUT_SENSOR_TEMP_WATER</td>
<td style="text-align: left;">NASA_OUTDOOR_WATER_TEMP</td>
<td style="text-align: left;">Water Temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x825F</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEIN1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8260</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEIN2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8261</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEIN3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8262</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEIN4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8263</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEIN5</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8264</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEOUT1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8265</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEOUT2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8266</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEOUT3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8267</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEOUT4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8268</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PIPEOUT5</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826B</td>
<td style="text-align: left;">VAR_OUT_MCU_SENSOR_SUBCOOLER_IN</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826C</td>
<td style="text-align: left;">VAR_OUT_MCU_SENSOR_SUBCOOLER_OUT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826D</td>
<td style="text-align: left;">VAR_OUT_MCU_SUBCOOLER_EEV</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826E</td>
<td style="text-align: left;">VAR_OUT_MCU_CHANGE_OVER_EEV1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826F</td>
<td style="text-align: left;">VAR_OUT_MCU_CHANGE_OVER_EEV2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8270</td>
<td style="text-align: left;">VAR_OUT_MCU_CHANGE_OVER_EEV3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8271</td>
<td style="text-align: left;">VAR_OUT_MCU_CHANGE_OVER_EEV4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8272</td>
<td style="text-align: left;">VAR_OUT_MCU_CHANGE_OVER_EEV5</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8273</td>
<td style="text-align: left;">VAR_OUT_MCU_CHANGE_OVER_EEV6</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8274</td>
<td style="text-align: left;">VAR_OUT_CONTROL_ORDER_CFREQ_COMP2</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP2_ORDER_HZ</td>
<td style="text-align: left;">Instruction frequency 2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8275</td>
<td style="text-align: left;">VAR_OUT_CONTROL_TARGET_CFREQ_COMP2</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP2_TARGET_HZ</td>
<td style="text-align: left;">Target frequency 2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8276</td>
<td style="text-align: left;">VAR_OUT_CONTROL_CFREQ_COMP2</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP2_RUN_HZ</td>
<td style="text-align: left;">Current frequency 2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8277</td>
<td style="text-align: left;">VAR_OUT_SENSOR_CT2</td>
<td style="text-align: left;">NASA_OUTDOOR_CT2</td>
<td style="text-align: left;">Compressor 2 current</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8278</td>
<td style="text-align: left;">VAR_OUT_SENSOR_OCT1</td>
<td style="text-align: left;">NASA_OUTDOOR_OCT1</td>
<td style="text-align: left;">Compressor OCT1</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8279</td>
<td style="text-align: left;">NASA_OUTDOOR_OCT2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x827A</td>
<td style="text-align: left;">VAR_OUT_CONTROL_DSH1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Just for EHS HTU</td>
</tr>
<tr>
<td style="text-align: left;">0x827E</td>
<td style="text-align: left;">NASA_OUTDOOR_ODU_CAPA3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x827F</td>
<td style="text-align: left;">NASA_OUTDOOR_ODU_CAPA4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8280</td>
<td style="text-align: left;">VAR_OUT_SENSOR_TOP1</td>
<td style="text-align: left;">NASA_OUTDOOR_TOP_SENSOR_TEMP1</td>
<td style="text-align: left;">Top1</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8281</td>
<td style="text-align: left;">VAR_OUT_SENSOR_TOP2</td>
<td style="text-align: left;">NASA_OUTDOOR_TOP_SENSOR_TEMP2</td>
<td style="text-align: left;">Top2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8282</td>
<td style="text-align: left;">NASA_OUTDOOR_TOP_SENSOR_TEMP3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8287</td>
<td style="text-align: left;">VAR_OUT_INSTALL_CAPA</td>
<td style="text-align: left;">NASA_OUTDOOR_HP</td>
<td style="text-align: left;">Outdoor unit horsepower</td>
<td style="text-align: left;">unknown UNIT "HP"</td>
</tr>
<tr>
<td style="text-align: left;">0x8298</td>
<td style="text-align: left;">NASA_OUTDOOR_COOL_SUM_CAPA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829A</td>
<td style="text-align: left;">VAR_OUT_SENSOR_SUCTION2_1SEC</td>
<td style="text-align: left;">NASA_OUTDOOR_SUCTION2_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829B</td>
<td style="text-align: left;">NASA_OUTDOOR_CT_RESTRICT_OPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829C</td>
<td style="text-align: left;">NASA_OUTDOOR_COMPENSATE_COOL_CAPA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829D</td>
<td style="text-align: left;">NASA_OUTDOOR_COMPENSATE_HEAT_CAPA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829F</td>
<td style="text-align: left;">VAR_OUT_SENSOR_SAT_TEMP_HIGH_PRESSURE</td>
<td style="text-align: left;">NASA_OUTDOOR_HIGH_PRESS_TEMP</td>
<td style="text-align: left;">High pressure saturation temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A0</td>
<td style="text-align: left;">VAR_OUT_SENSOR_SAT_TEMP_LOW_PRESSURE</td>
<td style="text-align: left;">NASA_OUTDOOR_LOW_PRESS_TEMP</td>
<td style="text-align: left;">Low pressure saturation temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A2</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A3</td>
<td style="text-align: left;">NASA*OUTDOOR_CT3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A4</td>
<td style="text-align: left;">NASA_OUTDOOR_OCT3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A6</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_IPM1_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A7</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_IPM2_TEMP</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A8</td>
<td style="text-align: left;">VAR_OUT_CONTROL_IDU_TOTAL_ABSCAPA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A9</td>
<td style="text-align: left;">undefined</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">same value as 0x82A8</td>
</tr>
<tr>
<td style="text-align: left;">0x82AF</td>
<td style="text-align: left;">VAR_OUT_INSTALL_COND_SIZE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B2</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x82B3</td>
<td style="text-align: left;">NASA*OUTDOOR_DCLINK2_VOLT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B5</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x82B6</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B8</td>
<td style="text-align: left;">VAR*OUT_SENSOR_MIDPRESS</td>
<td style="text-align: left;">NASA_OUTDOOR_MID_PRESS</td>
<td style="text-align: left;">medium pressure</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B9</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_CT1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BA</td>
<td style="text-align: left;">NASA_OUTDOOR_FAN_CT2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BC</td>
<td style="text-align: left;">VAR_OUT_PROJECT_CODE</td>
<td style="text-align: left;">NASA_OUTDOOR_PROJECT_CODE</td>
<td style="text-align: left;">Project code</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BD</td>
<td style="text-align: left;">VAR_OUT_LOAD_FLUX_VARIABLE_VALVE</td>
<td style="text-align: left;">NASA_OUTDOOR_FLUX_VARIABLE_VALVE</td>
<td style="text-align: left;">Flow Control</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BE</td>
<td style="text-align: left;">VAR_OUT_SENSOR_CONTROL_BOX</td>
<td style="text-align: left;">NASA_OUTDOOR_CBOX_TEMP</td>
<td style="text-align: left;">Contor Box Temp</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BF</td>
<td style="text-align: left;">VAR_OUT_SENSOR_CONDOUT2</td>
<td style="text-align: left;">NASA_OUTDOOR_COND_OUT2</td>
<td style="text-align: left;">Sub heat exchanger outlet temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C0</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP3_ORDER_HZ</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C1</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP3_TARGET_HZ</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C2</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP3_RUN_HZ</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C3</td>
<td style="text-align: left;">NASA_OUTDOOR_DCLINK3_VOLT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C4</td>
<td style="text-align: left;">NASA_OUTDOOR_IPM_TEMP3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C8</td>
<td style="text-align: left;">VAR_OUT_SENSOR_ACCUM_TEMP</td>
<td style="text-align: left;">NASA_OUTDOOR_ACCUM_TEMP</td>
<td style="text-align: left;">Accumulator outlet temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C9</td>
<td style="text-align: left;">VAR_OUT_SENSOR_ENGINE_WATER_TEMP</td>
<td style="text-align: left;">NASA_OUTDOOR_ENGINE_WATER_TEMP</td>
<td style="text-align: left;">Engine water temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CA</td>
<td style="text-align: left;">VAR_OUT_OIL_BYPASS_VALVE</td>
<td style="text-align: left;">NASA_OUTDOOR_OIL_BYPASS_VALVE</td>
<td style="text-align: left;">Oil Bypass Valve</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CB</td>
<td style="text-align: left;">VAR_OUT_SUCTION_OVER_HEAT</td>
<td style="text-align: left;">NASA_OUTDOOR_SUCTION_OVER_HEAT</td>
<td style="text-align: left;">Suction superheat</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CC</td>
<td style="text-align: left;">VAR_OUT_SUB_COND_OVER_HEAT</td>
<td style="text-align: left;">NASA_OUTDOOR_SUB_COND_OVER_HEAT</td>
<td style="text-align: left;">Sub heat exchanger outlet superheat</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CD</td>
<td style="text-align: left;">VAR_OUT_OVER_COOL</td>
<td style="text-align: left;">NASA_OUTDOOR_OVER_COOL</td>
<td style="text-align: left;">Outdoor unit supercooling</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CE</td>
<td style="text-align: left;">VAR_OUT_COND_OVER_COOL</td>
<td style="text-align: left;">NASA_OUTDOOR_COND_OVER_COOL</td>
<td style="text-align: left;">Outdoor heat exchanger subcooling degree</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CF</td>
<td style="text-align: left;">VAR_OUT_ENGINE_RPM</td>
<td style="text-align: left;">NASA_OUTDOOR_ENGINE_RPM</td>
<td style="text-align: left;">Engine RPM</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D0</td>
<td style="text-align: left;">VAR_OUT_APPEARANCE_RPM</td>
<td style="text-align: left;">NASA_OUTDOOR_APPEARANCE_RPM</td>
<td style="text-align: left;">Appearance RPM</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D1</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x82D2</td>
<td style="text-align: left;">VAR*OUT_SUB_COND_EEV_STEP</td>
<td style="text-align: left;">NASA_OUTDOOR_SUB_COND_EEV_STEP</td>
<td style="text-align: left;">Sub EEV</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D3</td>
<td style="text-align: left;">NASA_OUTDOOR_SNOW_LEVEL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D4</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D5</td>
<td style="text-align: left;">NASA*OUTDOOR_UPL_TP_COOL</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D6</td>
<td style="text-align: left;">NASA_OUTDOOR_UPL_TP_HEAT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D9</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DA</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DB</td>
<td style="text-align: left;">VAR*OUT_PHASE_CURRENT</td>
<td style="text-align: left;">NASA_OUTDOOR_PHASE_CURRENT</td>
<td style="text-align: left;">Phase current value</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DC</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DD</td>
<td style="text-align: left;">VAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DE</td>
<td style="text-align: left;">VAR*OUT_SENSOR_EVAIN</td>
<td style="text-align: left;">NASA_OUTDOOR_EVA_IN</td>
<td style="text-align: left;">Eva In</td>
<td style="text-align: left;">for EHS</td>
</tr>
<tr>
<td style="text-align: left;">0x82DF</td>
<td style="text-align: left;">VAR_OUT_SENSOR_TW1</td>
<td style="text-align: left;">NASA_OUTDOOR_TW1_TEMP</td>
<td style="text-align: left;">Water In 1</td>
<td style="text-align: left;">for EHS</td>
</tr>
<tr>
<td style="text-align: left;">0x82E0</td>
<td style="text-align: left;">VAR_OUT_SENSOR_TW2</td>
<td style="text-align: left;">NASA_OUTDOOR_TW2_TEMP</td>
<td style="text-align: left;">Water In 2</td>
<td style="text-align: left;">for EHS</td>
</tr>
<tr>
<td style="text-align: left;">0x82E1</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82E3</td>
<td style="text-align: left;">VAR*OUT_PRODUCT_OPTION_CAPA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Outdoor unit product option capacity (based on 0.1Kw)</td>
<td style="text-align: left;">for EHS</td>
</tr>
<tr>
<td style="text-align: left;">0x82E7</td>
<td style="text-align: left;">VAR_OUT_SENSOR_TOTAL_SUCTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Total Suction Sensor</td>
<td style="text-align: left;">Min -41, Max 150</td>
</tr>
<tr>
<td style="text-align: left;">0x82E8</td>
<td style="text-align: left;">VAR_OUT_LOAD_MCU_HR_BYPASS_EEV</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">MCU HR Bypass EEV opening diagram</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82E9</td>
<td style="text-align: left;">VAR_OUT_SENSOR_PFCM1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PFCM#1 element temperature</td>
<td style="text-align: left;">Min -54, Max 3000</td>
</tr>
<tr>
<td style="text-align: left;">0x82ED</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82F5</td>
<td style="text-align: left;">VAR*OUT_HIGH_OVERLOAD_DETECT</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">PFCM#1 element temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82F6</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x82F9</td>
<td style="text-align: left;">VAR*OUT_SENSOR_SUCTION3_1SEC</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Suction3 temperature</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82FC</td>
<td style="text-align: left;">VAR_OUT_LOAD_EVI_SOL_EEV</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">EVI SOL EEV</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82FD</td>
<td style="text-align: left;">VAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8401</td>
<td style="text-align: left;">LVAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8404</td>
<td style="text-align: left;">LVAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8405</td>
<td style="text-align: left;">LVAR*OUT_LOAD_COMP1_RUNNING_TIME</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP1_RUNNING_TIME</td>
<td style="text-align: left;">OutdoorTableCompressorRunningTime 1</td>
<td style="text-align: left;">hours</td>
</tr>
<tr>
<td style="text-align: left;">0x8406</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_COMP2_RUNNING_TIME</td>
<td style="text-align: left;">OutdoorTableCompressorRunningTime 2</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8408</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8409</td>
<td style="text-align: left;">LVAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x840B</td>
<td style="text-align: left;">LVAR*OUT_AUTO_INSPECT_RESULT0</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840C</td>
<td style="text-align: left;">LVAR_OUT_AUTO_INSPECT_RESULT1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840E</td>
<td style="text-align: left;">NASA_OUTDOOR_COMP3_RUNNING_TIME</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840F</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8410</td>
<td style="text-align: left;">LVAR<em>OUT</em>??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8411</td>
<td style="text-align: left;">LVAR<em>OUT</em>??</td>
<td style="text-align: left;">NASA*OUTDOOR_CONTROL_WATTMETER_1UNIT</td>
<td style="text-align: left;">Instantaneous power consumption of outdoor unit. One outdoor unit. Not used by the controller.</td>
<td style="text-align: left;">appears about every 135 seconds, so less often than 0x8413</td>
</tr>
<tr>
<td style="text-align: left;">0x8412</td>
<td style="text-align: left;">NASA_OUTDOOR_CONTROL_WATTMETER_1UNIT_ACCUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Cumulative power consumption of outdoor unit. One outdoor unit. Not used by the controller.</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8413</td>
<td style="text-align: left;">LVAR_OUT_CONTROL_WATTMETER_1W_1MIN_SUM</td>
<td style="text-align: left;">NASA_OUTDOOR_CONTROL_WATTMETER_ALL_UNIT</td>
<td style="text-align: left;">Outdoor unit instantaneous power consumption. Sum of modules</td>
<td style="text-align: left;">appears about every 30 seconds, not once in a minute</td>
</tr>
<tr>
<td style="text-align: left;">0x8414</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_CONTROL_WATTMETER_ALL_UNIT_ACCUM</td>
<td style="text-align: left;">Outdoor unit cumulative power consumption. Sum of modules</td>
<td style="text-align: left;">value is Wh, so do div 1000</td>
</tr>
<tr>
<td style="text-align: left;">0x8415</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_CONTROL_WATTMETER_TOTAL_SUM</td>
<td style="text-align: left;">Total (indoor + outdoor) instantaneous power consumption</td>
<td style="text-align: left;">never seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8416</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_CONTROL_WATTMETER_TOTAL_SUM_ACCUM</td>
<td style="text-align: left;">Total (indoor + outdoor) cumulative power consumption</td>
<td style="text-align: left;">never seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8417</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;">NASA*OUTDOOR_VARIABLE_SETUP_INFO</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x841F</td>
<td style="text-align: left;">LVAR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x8601</td>
<td style="text-align: left;">STR*OUT_INSTALL_INVERTER_AND_BOOTLOADER_INFO</td>
<td style="text-align: left;">NASA_OUTDOOR_SUBMICOM</td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8608</td>
<td style="text-align: left;">STR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;">seen in NASA data from EHS Mono HT Quiet</td>
</tr>
<tr>
<td style="text-align: left;">0x860A</td>
<td style="text-align: left;">STR*OUT_BASE_OPTION</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860C</td>
<td style="text-align: left;">STR_OUT*??</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860D</td>
<td style="text-align: left;">STR_OUT_INSTALL_MODEL_INFO</td>
<td style="text-align: left;">NASA_OUTDOOR_MODELINFORMATION</td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860F</td>
<td style="text-align: left;">STR_OUT_INSTALL_OUTDOOR_SETUP_INFO</td>
<td style="text-align: left;">NASA_OUTDOOR_SETUP_INFO</td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8613</td>
<td style="text-align: left;">STR_OUT_REF_CHECK_INFO</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">Structure Type</td>
<td style="text-align: left;"></td>
</tr>
</tbody>
</table>
<h2 id="parsing-information">Parsing information<a class="headerlink" href="#parsing-information" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th style="text-align: left;">MsgNr</th>
<th style="text-align: left;">Type</th>
<th style="text-align: left;">Signed</th>
<th style="text-align: left;">Unit</th>
<th style="text-align: left;">Arithmetic</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: left;">0x0000</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0004</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0007</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0008</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x000F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0010</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0011</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0012</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0013</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0014</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0015</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0016</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0017</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0018</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0019</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x001F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0020</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0021</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0023</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0025</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0202</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0203</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0204</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0205</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0206</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0207</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0208</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0209</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0210</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0211</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0213</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0214</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0217</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0401</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0402</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0403</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0406</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0407</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0408</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0409</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040A</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040B</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">LogicalAnd 0xFF</td>
</tr>
<tr>
<td style="text-align: left;">0x040C</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040D</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040E</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x040F</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0410</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0411</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">(value &amp; 0xFFFF0000u) &gt;&gt; 16) / 10.0;</td>
</tr>
<tr>
<td style="text-align: left;">0x0412</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">(value &amp; 0xFFFF0000u) &gt;&gt; 16) / 10.0;</td>
</tr>
<tr>
<td style="text-align: left;">0x0413</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">(value &amp; 0xFFFF0000u) &gt;&gt; 16) / 10.0;</td>
</tr>
<tr>
<td style="text-align: left;">0x0414</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">(value &amp; 0xFFFF0000u) &gt;&gt; 16) / 10.0;</td>
</tr>
<tr>
<td style="text-align: left;">0x0415</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0416</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0417</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0418</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0419</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041B</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x041F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0420</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0421</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0422</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0423</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0434</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0435</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0436</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0437</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0438</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0439</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x043F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0440</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0441</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0442</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0443</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0444</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0445</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0448</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0600</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0601</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0602</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0603</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0604</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0605</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0607</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0608</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x060C</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0613</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x0619</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x061A</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x061C</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x061F</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2000</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2001</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2002</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2003</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2004</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2006</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2007</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2008</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2009</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x200A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x200F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2010</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2012</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2017</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2018</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22F7</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22F9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FA</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FB</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x22FF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2400</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x2401</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x24FB</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x24FC</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4000</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4001</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4002</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4003</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4004</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4006</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4007</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4008</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x400F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4010</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4011</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4012</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4015</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4018</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4019</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x401B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4023</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4024</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4025</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4027</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4028</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4029</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x402A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x402B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x402D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x402E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x402F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4031</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4035</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4038</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x403D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x403E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x403F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4040</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4041</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4042</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4043</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4045</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4046</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4047</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4048</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x404F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4050</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4051</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4059</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x405F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4060</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4063</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4064</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4065</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4066</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4067</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4068</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4069</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x406F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4070</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4073</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4074</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4076</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4077</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x407B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x407D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x407E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4085</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4086</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4087</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4089</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x408A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4093</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4094</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4095</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4096</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4097</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4098</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4099</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x409F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A0</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A1</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A2</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A3</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A4</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A5</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A6</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40A7</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40B1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40B4</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40B5</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40BB</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40BC</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40BD</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C0</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C1</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C2</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C3</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C4</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">[%]</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C5</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C6</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C7</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C8</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40C9</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CB</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CC</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CD</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CE</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40CF</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D0</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D5</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40D6</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40E3</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40E7</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40F7</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40FB</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x40FC</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4101</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4102</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4103</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4104</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4105</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4107</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4108</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x410D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4113</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4117</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4119</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x411E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4123</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4124</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4125</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4127</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4128</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x412A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x412D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4147</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4149</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4201</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4202</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4203</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4204</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4205</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4206</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4207</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">subtract 55</td>
</tr>
<tr>
<td style="text-align: left;">0x4208</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4209</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x420B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x420C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4211</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 8.6</td>
</tr>
<tr>
<td style="text-align: left;">0x4212</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 8.6</td>
</tr>
<tr>
<td style="text-align: left;">0x4213</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4217</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4218</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4219</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x421A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x421B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4220</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4229</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x422A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x422B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4235</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4236</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4237</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4238</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4239</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x423E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4247</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4248</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x424A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x424B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x424C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x424D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x424E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x424F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4250</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4251</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4252</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4253</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4254</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4255</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4256</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4257</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4258</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4259</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x425A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x425B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x425C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x425D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x425E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x425F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4260</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4261</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4262</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4263</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4264</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4265</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4266</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4267</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4268</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4269</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x426B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x426C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 0.1</td>
</tr>
<tr>
<td style="text-align: left;">0x426D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x426E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x426F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4270</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4271</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4272</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4273</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4274</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4275</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4276</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4277</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4278</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4279</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x427A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x427B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x427C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x427D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x427F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4284</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4286</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4287</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x4288</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4289</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 0.1</td>
</tr>
<tr>
<td style="text-align: left;">0x428A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x428C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x428D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4290</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4291</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4292</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4293</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4294</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4295</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4296</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4297</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4298</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4299</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x429F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A1</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A3</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42A5</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42A6</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42A7</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42A8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42A9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42AA</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42AB</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42AC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42AD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42AE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42AF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42B0</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42B1</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42B2</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42B3</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42C2</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42C3</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42C4</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">kgfcm2</td>
<td style="text-align: left;">division by 100</td>
</tr>
<tr>
<td style="text-align: left;">0x42C5</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">kgfcm2</td>
<td style="text-align: left;">division by 100</td>
</tr>
<tr>
<td style="text-align: left;">0x42C9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42CA</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CB</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42CD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42CE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 60 (not documented in NASA.ptc)</td>
</tr>
<tr>
<td style="text-align: left;">0x42CF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Enthalpy</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42D0</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D1</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D2</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D3</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42D4</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42D6</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42D7</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42D8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42D9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42DB</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42DC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42DD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42DE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42E8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42E9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42ED</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42EE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42EF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x42F0</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x42F1</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4301</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4302</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 8.6</td>
</tr>
<tr>
<td style="text-align: left;">0x4401</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4405</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4406</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4407</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x440A</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">LogicalAnd 0x00000002 + division by 2</td>
</tr>
<tr>
<td style="text-align: left;">0x440E</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x440F</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4415</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4418</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x441B</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x441F</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4420</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4423</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4424</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4426</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 1000</td>
</tr>
<tr>
<td style="text-align: left;">0x4427</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 1000</td>
</tr>
<tr>
<td style="text-align: left;">0x4604</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4608</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x4619</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461A</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x461E</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8000</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8001</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8002</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8003</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8005</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x800D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8010</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8011</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8012</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8013</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8014</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8015</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8016</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8017</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8018</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8019</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x801A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x801F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8020</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8021</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8022</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8023</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8024</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8025</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8026</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8027</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x802A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8031</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8032</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8033</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8034</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8037</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x803B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x803C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x803F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8043</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8045</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8046</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8047</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8048</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8049</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x804F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8050</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8051</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8052</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8053</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8054</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8055</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8058</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8059</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x805E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8061</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8062</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8063</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8065</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8066</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8077</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8078</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8079</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x807A</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x807B</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x807C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x807D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x807E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x807F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8081</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8083</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x808C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x808D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x808E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">LogicalAnd 0x0F</td>
</tr>
<tr>
<td style="text-align: left;">0x808F</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8092</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8099</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x809C</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x809D</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x809E</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A5</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A6</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A7</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A8</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80A9</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AA</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AB</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AC</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AE</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80AF</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B1</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B2</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B4</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B6</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B8</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80B9</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80BC</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80BE</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80C1</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80CE</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80D7</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x80D8</td>
<td style="text-align: left;">ENUM</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8200</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8201</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8202</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8204</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8206</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">kgfcm2</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8208</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">kgfcm2</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x820A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x820C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x820E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8210</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8217</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8218</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x821A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x821C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x821E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8220</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8222</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8223</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8224</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8225</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8226</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8227</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8228</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8229</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x822F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8230</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8231</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8233</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 8.6 (better 8.5 ?)</td>
</tr>
<tr>
<td style="text-align: left;">0x8234</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8235</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8236</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8237</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8238</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8239</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x823F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8240</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8241</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8243</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8244</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8245</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8247</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8248</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8249</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x824B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x824C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x824F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8254</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8255</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x825A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x825B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x825C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x825D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x825E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x825F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8260</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8261</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8262</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8263</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8264</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8265</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8266</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8267</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8268</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x826B</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x826C</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x826D</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826E</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x826F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8270</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8271</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8272</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8273</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8274</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8275</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8276</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8277</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8278</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8279</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x827A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x827E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x827F</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8280</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8281</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x8282</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8287</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">HP</td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8298</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829A</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x829B</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829C</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829D</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x829F</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82A0</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82A2</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A6</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A7</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82A8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 8.6 = kW</td>
</tr>
<tr>
<td style="text-align: left;">0x82A9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82AF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B2</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B5</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B6</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82B8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">kgfcm2</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82B9</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BA</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82BE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82BF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82C0</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C1</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C2</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C4</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82C8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82C9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82CA</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CB</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82CC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82CD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82CE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82CF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D0</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">RPM</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82D1</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D2</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D3</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D4</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D5</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D6</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82D9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DA</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DB</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82DE</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82DF</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82E0</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82E1</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82E3</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 10.0</td>
</tr>
<tr>
<td style="text-align: left;">0x82E7</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10.0</td>
</tr>
<tr>
<td style="text-align: left;">0x82E8</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82E9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82ED</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82F5</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82F6</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x82F9</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;">Celsius</td>
<td style="text-align: left;">division by 10</td>
</tr>
<tr>
<td style="text-align: left;">0x82FC</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;">true</td>
<td style="text-align: left;"></td>
<td style="text-align: left;">-32767 up to 32767</td>
</tr>
<tr>
<td style="text-align: left;">0x82FD</td>
<td style="text-align: left;">VAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8401</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8404</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8405</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8406</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8408</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8409</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840B</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840C</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840E</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x840F</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8410</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8411</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8412</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8413</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 1000</td>
</tr>
<tr>
<td style="text-align: left;">0x8414</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;">false</td>
<td style="text-align: left;">kW</td>
<td style="text-align: left;">division by 1000</td>
</tr>
<tr>
<td style="text-align: left;">0x8415</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8416</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8417</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x841F</td>
<td style="text-align: left;">LVAR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8601</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8608</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860A</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860C</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860D</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x860F</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
<tr>
<td style="text-align: left;">0x8613</td>
<td style="text-align: left;">STR</td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
<td style="text-align: left;"></td>
</tr>
</tbody>
</table>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      © 2026 ESPHome Samsung HVAC Bus — Community maintained.

    </div>
  
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["navigation.instant", "navigation.sections", "toc.integrate", "navigation.top"], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.79ae519e.min.js"></script>
      
    
  </body>
</html>